{
  "source_pdf": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:58:34.964065",
  "total_records": 1986,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype aroTHERM plus L (10..15kW)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "vaillant_gmbh": "Berghauser Str. 40",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "vaillant_gmbh": "42859",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "vaillant_gmbh": "Remscheid",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "vaillant_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "vaillant_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "vaillant_gmbh": "aroTHERM plus L (10..15kW)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "vaillant_gmbh": "011-1W0761",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "vaillant_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "vaillant_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "vaillant_gmbh": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "vaillant_gmbh": "11.11.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "vaillant_gmbh": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/6 A 230V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/6_a_230v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/6_a_230v": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/6_a_230v": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_125/6_a_230v": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/6_a_230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/6_a_230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/6_a_230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/6_a_230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/6_a_230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.54 kW",
      "medium_temperature": "9.13 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.38",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "147 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.73 kW",
      "medium_temperature": "11.81 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.27 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.58",
      "medium_temperature": "2.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.99 kW",
      "medium_temperature": "6.43 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.87": "0.950",
      "5.27": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.87": "6.77 kW",
      "5.27": "6.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.87": "8.66",
      "5.27": "6.64",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.87": "0.950",
      "5.27": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "11.27 kW",
      "5.27": "10.45 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.87": "2.58",
      "5.27": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "9.85 kW",
      "5.27": "9.83 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.29",
      "5.27": "1.87",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "",
      "5.27": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.87": "70 \u00b0C",
      "5.27": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.87": "8 W",
      "5.27": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.87": "45 W",
      "5.27": "45 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.87": "45 W",
      "5.27": "45 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.87": "0 W",
      "5.27": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.27": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "2.89 kW",
      "5.27": "1.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.87": "5305 kWh",
      "5.27": "6501 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.87": "",
      "5.27": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.87": "",
      "5.27": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.27": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "128 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.16 kW",
      "medium_temperature": "11.09 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "3.28",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.93 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.65",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.83 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.20",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.14",
      "medium_temperature": "5.61",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.55 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.92 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.89 kW 1.98 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.26": "8.71 kW",
      "1.81": "7.73 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.26": "2.03",
      "1.81": "1.50",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.26": "",
      "1.81": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.26": "70 \u00b0C",
      "1.81": "70 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.26": "8 W",
      "1.81": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.26": "45 W",
      "1.81": "45 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.26": "45 W",
      "1.81": "45 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.26": "0 W",
      "1.81": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.26": "Electricity",
      "1.81": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.26": "12.16 kW",
      "1.81": "11.09 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.26": "6936 kWh",
      "1.81": "8321 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.26": "9.92",
      "1.81": "9.04",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.26": "2.26",
      "1.81": "1.81",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.26": "0.990",
      "1.81": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.26": "",
      "1.81": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.26": "",
      "1.81": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.26": "",
      "1.81": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "174 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.41",
      "medium_temperature": "4.42",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "3.82",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.33 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "5.97",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.16 kW 11.09 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "45 W",
      "column_2": "45 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "45 W",
      "column_2": "45 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2363 kWh",
      "column_2": "3342 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/6 A 230V S2",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/6_a_230v_s2": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/6_a_230v_s2": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/6_a_230v_s2": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/6_a_230v_s2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/6_a_230v_s2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/6_a_230v_s2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/6_a_230v_s2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/6_a_230v_s2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.54 kW",
      "medium_temperature": "9.13 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.38",
      "medium_temperature": "3.11",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "146 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.73 kW",
      "medium_temperature": "11.81 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.74",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.27 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.58",
      "medium_temperature": "2.10",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.99 kW",
      "medium_temperature": "6.43 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.73",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.27",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.950": "6.77 kW",
      "0.960": "6.58 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.950": "8.66",
      "0.960": "6.64",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.950": "0.950",
      "0.960": "0.960",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.950": "11.27 kW",
      "0.960": "10.45 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.950": "2.58",
      "0.960": "2.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "9.85 kW",
      "0.960": "9.83 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "2.29",
      "0.960": "1.87",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "",
      "0.960": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.950": "70 \u00b0C",
      "0.960": "70 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.950": "8 W",
      "0.960": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.950": "45 W",
      "0.960": "45 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.950": "45 W",
      "0.960": "45 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.950": "0 W",
      "0.960": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.950": "Electricity",
      "0.960": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.950": "2.89 kW",
      "0.960": "1.98 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.950": "5335 kWh",
      "0.960": "6532 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.950": "",
      "0.960": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.950": "",
      "0.960": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.950": "",
      "0.960": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "128 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.16 kW",
      "medium_temperature": "11.09 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.28",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.93 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.65",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.83 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.20",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.14",
      "medium_temperature": "5.61",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.55 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.95",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.92 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.26",
      "medium_temperature": "1.81",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.89 kW 1.98 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.71_kw": "2.03",
      "7.73_kw": "1.50",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.71_kw": "",
      "7.73_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "8.71_kw": "70 \u00b0C",
      "7.73_kw": "70 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "8.71_kw": "8 W",
      "7.73_kw": "8 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "8.71_kw": "45 W",
      "7.73_kw": "45 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "8.71_kw": "45 W",
      "7.73_kw": "45 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "8.71_kw": "0 W",
      "7.73_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "8.71_kw": "Electricity",
      "7.73_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "8.71_kw": "12.16 kW",
      "7.73_kw": "11.09 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "8.71_kw": "6954 kWh",
      "7.73_kw": "8339 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "8.71_kw": "9.92",
      "7.73_kw": "9.04",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "8.71_kw": "2.26",
      "7.73_kw": "1.81",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "8.71_kw": "0.990",
      "7.73_kw": "0.990",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "8.71_kw": "",
      "7.73_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "8.71_kw": "",
      "7.73_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "8.71_kw": "",
      "7.73_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "172 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.32",
      "medium_temperature": "4.38",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "3.82",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.33 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "5.97",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.16 kW 11.09 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "column_0": "PTO",
      "column_1": "45 W",
      "column_2": "45 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "45 W",
      "column_2": "45 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2399 kWh",
      "column_2": "3378 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/6 A",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/6_a": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/6_a": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/6_a": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_125/6_a": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/6_a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/6_a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/6_a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/6_a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/6_a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.54 kW",
      "medium_temperature": "9.13 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.38",
      "medium_temperature": "3.11",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "147 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.73 kW",
      "medium_temperature": "11.81 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.75",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.27 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.58",
      "medium_temperature": "2.10",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.99 kW",
      "medium_temperature": "6.43 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.73",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.87": "0.950",
      "5.27": "0.960",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.87": "6.77 kW",
      "5.27": "6.58 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.87": "8.66",
      "5.27": "6.64",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.87": "0.940",
      "5.27": "0.950",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "11.27 kW",
      "5.27": "10.45 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.87": "2.58",
      "5.27": "2.10",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "9.85 kW",
      "5.27": "9.83 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.29",
      "5.27": "1.87",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "",
      "5.27": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.87": "70 \u00b0C",
      "5.27": "70 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.87": "14 W",
      "5.27": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.87": "51 W",
      "5.27": "51 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.87": "51 W",
      "5.27": "51 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.87": "0 W",
      "5.27": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.27": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "2.89 kW",
      "5.27": "1.98 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.87": "5313 kWh",
      "5.27": "6511 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.87": "",
      "5.27": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.87": "",
      "5.27": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.27": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "128 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.16 kW",
      "medium_temperature": "11.09 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "3.28",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.93 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.65",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.83 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.20",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.14",
      "medium_temperature": "5.61",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.55 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.95",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.92 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.89 kW 1.98 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.26": "8.71 kW",
      "1.81": "7.73 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.26": "2.03",
      "1.81": "1.50",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.26": "",
      "1.81": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.26": "70 \u00b0C",
      "1.81": "70 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.26": "14 W",
      "1.81": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.26": "51 W",
      "1.81": "51 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.26": "51 W",
      "1.81": "51 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.26": "0 W",
      "1.81": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.26": "Electricity",
      "1.81": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.26": "12.16 kW",
      "1.81": "11.09 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.26": "6936 kWh",
      "1.81": "8334 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.26": "9.92",
      "1.81": "9.04",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.26": "2.26",
      "1.81": "1.81",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.26": "0.990",
      "1.81": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.26": "",
      "1.81": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.26": "",
      "1.81": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.26": "",
      "1.81": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "173 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.41",
      "medium_temperature": "4.42",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "3.82",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.33 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "5.97",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.16 kW 11.09 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "51 W",
      "column_2": "51 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "51 W",
      "column_2": "51 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2363 kWh",
      "column_2": "3354 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/6 A S2",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/6_a_s2": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/6_a_s2": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/6_a_s2": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/6_a_s2": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/6_a_s2": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/6_a_s2": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/6_a_s2": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/6_a_s2": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.93 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.93 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.24",
      "medium_temperature": "3.04",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "146 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.73 kW",
      "medium_temperature": "11.81 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.72",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.27 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.58",
      "medium_temperature": "2.10",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.99 kW",
      "medium_temperature": "6.43 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.73",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.27",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.950": "6.77 kW",
      "0.960": "6.58 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.950": "8.66",
      "0.960": "6.64",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.950": "0.940",
      "0.960": "0.950",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.950": "11.27 kW",
      "0.960": "10.45 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.950": "2.58",
      "0.960": "2.10",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "9.85 kW",
      "0.960": "9.83 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "2.29",
      "0.960": "1.87",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "",
      "0.960": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.950": "70 \u00b0C",
      "0.960": "70 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.950": "14 W",
      "0.960": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.950": "51 W",
      "0.960": "51 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.950": "51 W",
      "0.960": "51 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.950": "0 W",
      "0.960": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.950": "Electricity",
      "0.960": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.950": "2.89 kW",
      "0.960": "1.98 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.950": "5366 kWh",
      "0.960": "6563 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.950": "",
      "0.960": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.950": "",
      "0.960": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.950": "",
      "0.960": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "128 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.16 kW",
      "medium_temperature": "11.09 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.27",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.93 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.65",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.83 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.20",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.14",
      "medium_temperature": "5.61",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.55 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.95",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.92 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.26",
      "medium_temperature": "1.81",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.89 kW 1.98 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.71_kw": "2.03",
      "7.73_kw": "1.50",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.71_kw": "",
      "7.73_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "8.71_kw": "70 \u00b0C",
      "7.73_kw": "70 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "8.71_kw": "14 W",
      "7.73_kw": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "8.71_kw": "51 W",
      "7.73_kw": "51 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "8.71_kw": "51 W",
      "7.73_kw": "51 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "8.71_kw": "0 W",
      "7.73_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "8.71_kw": "Electricity",
      "7.73_kw": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "8.71_kw": "12.16 kW",
      "7.73_kw": "11.09 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "8.71_kw": "6954 kWh",
      "7.73_kw": "8365 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "8.71_kw": "9.92",
      "7.73_kw": "9.04",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "8.71_kw": "2.26",
      "7.73_kw": "1.81",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "8.71_kw": "0.990",
      "7.73_kw": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "8.71_kw": "",
      "7.73_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "8.71_kw": "",
      "7.73_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "8.71_kw": "",
      "7.73_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "170 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.32",
      "medium_temperature": "4.33",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "3.82",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.33 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "5.97",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.16 kW 11.09 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "column_0": "PTO",
      "column_1": "51 W",
      "column_2": "51 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "51 W",
      "column_2": "51 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2399 kWh",
      "column_2": "3417 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 155/6 A 230V S3",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_155/6_a_230v_s3": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_155/6_a_230v_s3": "Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_155/6_a_230v_s3": "Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_155/6_a_230v_s3": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_155/6_a_230v_s3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_155/6_a_230v_s3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_155/6_a_230v_s3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_155/6_a_230v_s3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_155/6_a_230v_s3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.29 kW",
      "medium_temperature": "14.16 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.29 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.33",
      "medium_temperature": "2.79",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "143 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.69 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.66",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.23 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.46",
      "medium_temperature": "2.08",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.54 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.68",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.54": "0.950",
      "4.91": "0.960",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.54": "6.65 kW",
      "4.91": "6.31 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.54": "9.06",
      "4.91": "6.32",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.54": "0.940",
      "4.91": "0.960",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.54": "11.23 kW",
      "4.91": "10.62 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.54": "2.46",
      "4.91": "2.08",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "9.82 kW",
      "4.91": "11.05 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "2.23",
      "4.91": "1.75",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "",
      "4.91": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.54": "55 \u00b0C",
      "4.91": "55 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.54": "8 W",
      "4.91": "8 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.54": "45 W",
      "4.91": "45 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.54": "45 W",
      "4.91": "45 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.54": "0 W",
      "4.91": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.54": "Electricity",
      "4.91": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.54": "2.87 kW",
      "4.91": "0.96 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.54": "5532 kWh",
      "4.91": "6780 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.54": "",
      "4.91": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.54": "",
      "4.91": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.54": "",
      "4.91": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "125 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.73 kW",
      "medium_temperature": "12.17 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.28",
      "medium_temperature": "3.20",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.04 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.56",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.16 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.08",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.45",
      "medium_temperature": "5.43",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.04",
      "medium_temperature": "6.82",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.960",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.87 kW 0.96 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.37": "8.93 kW",
      "1.76": "8.65 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.37": "2.00",
      "1.76": "1.46",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.37": "",
      "1.76": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.37": "55 \u00b0C",
      "1.76": "55 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.37": "8 W",
      "1.76": "8 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.37": "45 W",
      "1.76": "45 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.37": "45 W",
      "1.76": "45 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.37": "0 W",
      "1.76": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.37": "Electricity",
      "1.76": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.37": "12.73 kW",
      "1.76": "12.17 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.37": "7330 kWh",
      "1.76": "9377 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.37": "10.38",
      "1.76": "9.93",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.37": "2.37",
      "1.76": "1.76",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.37": "0.990",
      "1.76": "0.990",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.37": "",
      "1.76": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.37": "",
      "1.76": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.37": "",
      "1.76": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "172 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.02 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.19",
      "medium_temperature": "4.38",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.02 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.05",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.55 kW",
      "medium_temperature": "7.46 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.87",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.64 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.77",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.02 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.19",
      "medium_temperature": "2.05",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.02 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.19",
      "medium_temperature": "2.05",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.73 kW 12.17 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "45 W",
      "column_2": "45 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "45 W",
      "column_2": "45 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2595 kWh",
      "column_2": "3867 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 155/6 A S3",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_155/6_a_s3": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_155/6_a_s3": "Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_155/6_a_s3": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_155/6_a_s3": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_155/6_a_s3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_155/6_a_s3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_155/6_a_s3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_155/6_a_s3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_155/6_a_s3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.29 kW",
      "medium_temperature": "14.16 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.29 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.33",
      "medium_temperature": "2.79",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "143 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.69 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.65",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.23 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.46",
      "medium_temperature": "2.08",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.54 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.68",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.54": "0.950",
      "4.91": "0.960",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.54": "6.65 kW",
      "4.91": "6.31 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.54": "9.06",
      "4.91": "6.32",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.54": "0.940",
      "4.91": "0.950",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.54": "11.23 kW",
      "4.91": "10.62 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.54": "2.46",
      "4.91": "2.08",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "9.82 kW",
      "4.91": "11.05 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "2.23",
      "4.91": "1.75",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "",
      "4.91": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.54": "55 \u00b0C",
      "4.91": "55 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.54": "14 W",
      "4.91": "14 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.54": "51 W",
      "4.91": "51 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.54": "51 W",
      "4.91": "51 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.54": "0 W",
      "4.91": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.54": "Electricity",
      "4.91": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.54": "2.87 kW",
      "4.91": "0.96 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.54": "5542 kWh",
      "4.91": "6789 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.54": "",
      "4.91": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.54": "",
      "4.91": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.54": "",
      "4.91": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "125 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.73 kW",
      "medium_temperature": "12.17 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.20",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.04 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.56",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.16 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.08",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.45",
      "medium_temperature": "5.43",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.04",
      "medium_temperature": "6.82",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.87 kW 0.96 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.37": "8.93 kW",
      "1.76": "8.65 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.37": "2.00",
      "1.76": "1.46",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.37": "",
      "1.76": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.37": "55 \u00b0C",
      "1.76": "55 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.37": "14 W",
      "1.76": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.37": "51 W",
      "1.76": "51 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.37": "51 W",
      "1.76": "51 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.37": "0 W",
      "1.76": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.37": "Electricity",
      "1.76": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.37": "12.73 kW",
      "1.76": "12.17 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.37": "7341 kWh",
      "1.76": "9386 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.37": "10.38",
      "1.76": "9.93",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.37": "2.37",
      "1.76": "1.76",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.37": "0.990",
      "1.76": "0.990",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.37": "",
      "1.76": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.37": "",
      "1.76": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.37": "",
      "1.76": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "172 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.02 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.16",
      "medium_temperature": "4.37",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.02 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.05",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.55 kW",
      "medium_temperature": "7.46 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.87",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.64 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.77",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.96",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.02 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.19",
      "medium_temperature": "2.05",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.02 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.19",
      "medium_temperature": "2.05",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.73 kW 12.17 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "51 W",
      "column_2": "51 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "51 W",
      "column_2": "51 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2606 kWh",
      "column_2": "3878 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/6 A 230V S3",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/6_a_230v_s3": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/6_a_230v_s3": "Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/6_a_230v_s3": "Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_125/6_a_230v_s3": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/6_a_230v_s3": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/6_a_230v_s3": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/6_a_230v_s3": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/6_a_230v_s3": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/6_a_230v_s3": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.60 kW",
      "medium_temperature": "13.15 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "4.55 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.89",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "144 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.35 kW",
      "medium_temperature": "9.66 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.67",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.09 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.12",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.62",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.47 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.73": "0.980",
      "4.94": "0.980",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.73": "6.67 kW",
      "4.94": "6.35 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.73": "8.74",
      "4.94": "6.50",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.73": "0.970",
      "4.94": "0.980",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.73": "9.35 kW",
      "4.94": "9.66 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.73": "2.58",
      "4.94": "1.92",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "9.35 kW",
      "4.94": "9.66 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "2.58",
      "4.94": "1.92",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "",
      "4.94": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.73": "75 \u00b0C",
      "4.94": "75 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.73": "8 W",
      "4.94": "8 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.73": "45 W",
      "4.94": "45 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.73": "45 W",
      "4.94": "45 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.73": "0 W",
      "4.94": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.73": "Electricity",
      "4.94": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.73": "0.00 kW",
      "4.94": "0.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.73": "3812 kWh",
      "4.94": "5437 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.73": "",
      "4.94": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.73": "",
      "4.94": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.73": "",
      "4.94": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "126 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.24 kW",
      "medium_temperature": "10.65 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.24",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.58",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.39",
      "medium_temperature": "4.06",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "5.45",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.47 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.74",
      "medium_temperature": "7.14",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.35 kW",
      "medium_temperature": "8.68 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.41": "7.20 kW",
      "1.90": "7.10 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.41": "2.06",
      "1.90": "1.48",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.41": "",
      "1.90": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.41": "75 \u00b0C",
      "1.90": "75 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.41": "8 W",
      "1.90": "8 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.41": "45 W",
      "1.90": "45 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.41": "45 W",
      "1.90": "45 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.41": "0 W",
      "1.90": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.41": "Electricity",
      "1.90": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.41": "10.24 kW",
      "1.90": "10.65 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.41": "5906 kWh",
      "1.90": "8111 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.41": "",
      "1.90": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.41": "",
      "1.90": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.41": "",
      "1.90": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.41": "",
      "1.90": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.41": "",
      "1.90": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.41": "",
      "1.90": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "176 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.16 kW",
      "medium_temperature": "11.02 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.48",
      "medium_temperature": "4.47",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.16 kW",
      "medium_temperature": "11.02 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.23",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.36 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "3.84",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.53 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.26",
      "medium_temperature": "5.95",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.16 kW",
      "medium_temperature": "11.02 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.26",
      "medium_temperature": "2.23",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.16 kW",
      "medium_temperature": "11.02 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.26",
      "medium_temperature": "2.23",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 10.24 kW 10.65 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "45 W",
      "column_2": "45 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "45 W",
      "column_2": "45 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2303 kWh",
      "column_2": "3295 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/6 A S3",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/6_a_s3": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/6_a_s3": "Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/6_a_s3": "Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_125/6_a_s3": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/6_a_s3": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/6_a_s3": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/6_a_s3": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/6_a_s3": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/6_a_s3": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.60 kW",
      "medium_temperature": "13.15 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "4.55 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.89",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "144 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.35 kW",
      "medium_temperature": "9.66 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "3.67",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.09 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.12",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.62",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.47 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.73": "0.98",
      "4.94": "0.98",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.73": "6.67 kW",
      "4.94": "6.35 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.73": "8.74",
      "4.94": "6.50",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.73": "0.97",
      "4.94": "0.98",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.73": "9.35 kW",
      "4.94": "9.66 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.73": "2.58",
      "4.94": "1.92",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "9.35 kW",
      "4.94": "9.66 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "2.58",
      "4.94": "1.92",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.73": "75 \u00b0C",
      "4.94": "75 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.73": "14 W",
      "4.94": "14 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.73": "51 W",
      "4.94": "51 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.73": "51 W",
      "4.94": "51 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.73": "0 W",
      "4.94": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.73": "Electricity",
      "4.94": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.73": "0.00 kW",
      "4.94": "0.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.73": "3813 kWh",
      "4.94": "5438 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.73": "",
      "4.94": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.73": "",
      "4.94": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.73": "",
      "4.94": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "126 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.24 kW",
      "medium_temperature": "10.65 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.24",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.58",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.39",
      "medium_temperature": "4.06",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "5.45",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.47 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.74",
      "medium_temperature": "7.14",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.35 kW",
      "medium_temperature": "8.68 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.41",
      "medium_temperature": "1.90",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "2.06",
      "7.10_kw": "1.48",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "",
      "7.10_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.20_kw": "75 \u00b0C",
      "7.10_kw": "75 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.20_kw": "14 W",
      "7.10_kw": "14 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.20_kw": "51 W",
      "7.10_kw": "51 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.20_kw": "51 W",
      "7.10_kw": "51 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.20_kw": "0 W",
      "7.10_kw": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.20_kw": "Electricity",
      "7.10_kw": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.20_kw": "10.24 kW",
      "7.10_kw": "10.65 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.20_kw": "5907 kWh",
      "7.10_kw": "8112 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "7.20_kw": "",
      "7.10_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "7.20_kw": "",
      "7.10_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "7.20_kw": "",
      "7.10_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.20_kw": "",
      "7.10_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.20_kw": "",
      "7.10_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "7.20_kw": "",
      "7.10_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "255 %",
      "medium_temperature": "175 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.16 kW",
      "medium_temperature": "11.02 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.46",
      "medium_temperature": "4.46",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.16 kW",
      "medium_temperature": "11.02 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.23",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.36 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "3.84",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.53 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.26",
      "medium_temperature": "5.95",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.16 kW",
      "medium_temperature": "11.02 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.26",
      "medium_temperature": "2.23",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.16 kW",
      "medium_temperature": "11.02 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.26",
      "medium_temperature": "2.23",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 10.24 kW 10.65 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "column_0": "PTO",
      "column_1": "51 W",
      "column_2": "51 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "51 W",
      "column_2": "51 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2307 kWh",
      "column_2": "3299 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 105/6 A 230V",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_105/6_a_230v": "Heating (medium temp)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_105/6_a_230v": "Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_105/6_a_230v": "Warmer Climate, Colder Climate",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_105/6_a_230v": "Yes",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_105/6_a_230v": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_105/6_a_230v": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_105/6_a_230v": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_105/6_a_230v": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_105/6_a_230v": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.13 kW",
      "medium_temperature": "9.08 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.27",
      "medium_temperature": "3.08",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "143 %",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.86 kW",
      "medium_temperature": "9.09 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.66",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.84 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.20",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.63",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.65": "0.950",
      "4.92": "0.960",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.65": "6.62 kW",
      "4.92": "6.30 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.65": "8.41",
      "4.92": "6.34",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.65": "0.950",
      "4.92": "0.960",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.65": "8.93 kW",
      "4.92": "9.03 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.65": "2.58",
      "4.92": "1.87",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.65": "8.93 kW",
      "4.92": "9.03 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.65": "2.58",
      "4.92": "1.87",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.65": "0.990",
      "4.92": "0.990",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.65": "55 \u00b0C",
      "4.92": "55 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.65": "8 W",
      "4.92": "8 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.65": "45 W",
      "4.92": "45 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.65": "45 W",
      "4.92": "45 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.65": "0 W",
      "4.92": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.65": "Electricity",
      "4.92": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.65": "0.00 kW",
      "4.92": "0.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.65": "3623 kWh",
      "4.92": "5135 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.65": "",
      "4.92": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.65": "",
      "4.92": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.65": "",
      "4.92": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "125 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.37",
      "medium_temperature": "3.21",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.79",
      "medium_temperature": "2.65",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.96",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.67 kW",
      "medium_temperature": "5.47 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.89",
      "medium_temperature": "5.34",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.30",
      "medium_temperature": "6.70",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.99 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.14": "7.21 kW",
      "1.53": "6.99 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.14": "2.14",
      "1.53": "1.53",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.14": "0.990",
      "1.53": "0.990",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.14": "55 \u00b0C",
      "1.53": "55 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.14": "8 W",
      "1.53": "8 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.14": "45 W",
      "1.53": "45 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.14": "45 W",
      "1.53": "45 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.14": "0 W",
      "1.53": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.14": "Electricity",
      "1.53": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.14": "7.61 kW",
      "1.53": "7.38 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.14": "4296 kWh",
      "1.53": "5673 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.14": "",
      "1.53": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.14": "",
      "1.53": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.14": "",
      "1.53": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.14": "",
      "1.53": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.14": "",
      "1.53": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.14": "",
      "1.53": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "175 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.42",
      "medium_temperature": "4.46",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.71 kW",
      "medium_temperature": "6.37 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "3.95",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.58 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.09",
      "medium_temperature": "5.85",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.61 kW 7.38 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "45 W",
      "column_2": "45 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "45 W",
      "column_2": "45 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2167 kWh",
      "column_2": "3104 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 105/6 A 230V S2",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_105/6_a_230v_s2": "Heating (medium temp)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_105/6_a_230v_s2": "Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_105/6_a_230v_s2": "Warmer Climate, Colder Climate",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_105/6_a_230v_s2": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_105/6_a_230v_s2": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_105/6_a_230v_s2": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_105/6_a_230v_s2": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_105/6_a_230v_s2": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.13 kW",
      "medium_temperature": "9.08 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.27",
      "medium_temperature": "3.08",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "142 %",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.86 kW",
      "medium_temperature": "9.09 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.01",
      "medium_temperature": "3.64",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.84 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.20",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.63",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "4.92",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.950": "6.62 kW",
      "0.960": "6.30 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.950": "8.41",
      "0.960": "6.34",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.950": "0.950",
      "0.960": "0.960",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.950": "8.93 kW",
      "0.960": "9.03 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.950": "2.58",
      "0.960": "1.87",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "8.93 kW",
      "0.960": "9.03 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "2.58",
      "0.960": "1.87",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "0.990",
      "0.960": "0.990",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.950": "55 \u00b0C",
      "0.960": "55 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.950": "8 W",
      "0.960": "8 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.950": "45 W",
      "0.960": "45 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.950": "45 W",
      "0.960": "45 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.950": "0 W",
      "0.960": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.950": "Electricity",
      "0.960": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.950": "0.00 kW",
      "0.960": "0.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.950": "3653 kWh",
      "0.960": "5165 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.950": "",
      "0.960": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.950": "",
      "0.960": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.950": "",
      "0.960": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "125 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.35",
      "medium_temperature": "3.20",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.79",
      "medium_temperature": "2.65",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.96",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.67 kW",
      "medium_temperature": "5.47 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.89",
      "medium_temperature": "5.34",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.30",
      "medium_temperature": "6.70",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.99 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.14",
      "medium_temperature": "1.53",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21_kw": "2.14",
      "6.99_kw": "1.53",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21_kw": "0.990",
      "6.99_kw": "0.990",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.21_kw": "55 \u00b0C",
      "6.99_kw": "55 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.21_kw": "8 W",
      "6.99_kw": "8 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.21_kw": "45 W",
      "6.99_kw": "45 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.21_kw": "45 W",
      "6.99_kw": "45 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.21_kw": "0 W",
      "6.99_kw": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.21_kw": "Electricity",
      "6.99_kw": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.21_kw": "7.61 kW",
      "6.99_kw": "7.38 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.21_kw": "4314 kWh",
      "6.99_kw": "5691 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "7.21_kw": "",
      "6.99_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "7.21_kw": "",
      "6.99_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "7.21_kw": "",
      "6.99_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.21_kw": "",
      "6.99_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.21_kw": "",
      "6.99_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "7.21_kw": "",
      "6.99_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "173 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.32",
      "medium_temperature": "4.41",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.71 kW",
      "medium_temperature": "6.37 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "3.95",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.58 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.09",
      "medium_temperature": "5.85",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.61 kW 7.38 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "45 W",
      "column_2": "45 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "45 W",
      "column_2": "45 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2204 kWh",
      "column_2": "3141 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 105/6 A",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_105/6_a": "Heating (medium temp)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_105/6_a": "Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_105/6_a": "Warmer Climate, Colder Climate",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_105/6_a": "Yes",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_105/6_a": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_105/6_a": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_105/6_a": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_105/6_a": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_105/6_a": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.13 kW",
      "medium_temperature": "9.08 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.27",
      "medium_temperature": "3.08",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "143 %",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.86 kW",
      "medium_temperature": "9.09 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.04",
      "medium_temperature": "3.65",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.84 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.20",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.63",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.65": "0.950",
      "4.92": "0.960",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.65": "6.62 kW",
      "4.92": "6.30 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.65": "8.41",
      "4.92": "6.34",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.65": "0.940",
      "4.92": "0.950",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.65": "8.93 kW",
      "4.92": "9.03 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.65": "2.58",
      "4.92": "1.87",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.65": "8.93 kW",
      "4.92": "9.03 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.65": "2.58",
      "4.92": "1.87",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.65": "0.990",
      "4.92": "0.990",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.65": "55 \u00b0C",
      "4.92": "55 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.65": "14 W",
      "4.92": "14 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.65": "51 W",
      "4.92": "51 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.65": "51 W",
      "4.92": "51 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.65": "0 W",
      "4.92": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.65": "Electricity",
      "4.92": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.65": "0.00 kW",
      "4.92": "0.00 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.65": "3634 kWh",
      "4.92": "5146 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.65": "",
      "4.92": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.65": "",
      "4.92": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.65": "",
      "4.92": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "125 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.35",
      "medium_temperature": "3.20",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.79",
      "medium_temperature": "2.65",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.96",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.67 kW",
      "medium_temperature": "5.47 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.89",
      "medium_temperature": "5.34",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.30",
      "medium_temperature": "6.70",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.99 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.14": "7.21 kW",
      "1.53": "6.99 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.14": "2.14",
      "1.53": "1.53",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.14": "0.990",
      "1.53": "0.990",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.14": "55 \u00b0C",
      "1.53": "55 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.14": "14 W",
      "1.53": "14 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.14": "51 W",
      "1.53": "51 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.14": "51 W",
      "1.53": "51 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.14": "0 W",
      "1.53": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.14": "Electricity",
      "1.53": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.14": "7.61 kW",
      "1.53": "7.38 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.14": "4314 kWh",
      "1.53": "5692 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.14": "",
      "1.53": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.14": "",
      "1.53": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.14": "",
      "1.53": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.14": "",
      "1.53": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.14": "",
      "1.53": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.14": "",
      "1.53": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "175 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.44",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.71 kW",
      "medium_temperature": "6.37 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "3.95",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.58 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.09",
      "medium_temperature": "5.85",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.96",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.61 kW 7.38 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.98": "55 \u00b0C",
      "0.99": "55 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.98": "14 W",
      "0.99": "14 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.98": "51 W",
      "0.99": "51 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.98": "51 W",
      "0.99": "51 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.98": "0 W",
      "0.99": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.98": "Electricity",
      "0.99": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.98": "0.00 kW",
      "0.99": "0.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.98": "2180 kWh",
      "0.99": "3117 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 105/6 A S2",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_105/6_a_s2": "Heating (medium temp)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_105/6_a_s2": "Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_105/6_a_s2": "Warmer Climate, Colder Climate",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_105/6_a_s2": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_105/6_a_s2": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_105/6_a_s2": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_105/6_a_s2": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_105/6_a_s2": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.13 kW",
      "medium_temperature": "9.08 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.27",
      "medium_temperature": "3.08",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "142 %",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.86 kW",
      "medium_temperature": "9.09 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.61",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.84 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.20",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.63",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "4.92",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.950": "6.62 kW",
      "0.960": "6.30 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.950": "8.41",
      "0.960": "6.34",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.950": "0.940",
      "0.960": "0.950",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.950": "8.93 kW",
      "0.960": "9.03 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.950": "2.58",
      "0.960": "1.87",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "8.93 kW",
      "0.960": "9.03 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "2.58",
      "0.960": "1.87",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "0.990",
      "0.960": "0.990",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.950": "55 \u00b0C",
      "0.960": "55 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.950": "14 W",
      "0.960": "14 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.950": "51 W",
      "0.960": "51 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.950": "51 W",
      "0.960": "51 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.950": "0 W",
      "0.960": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.950": "Electricity",
      "0.960": "Electricity",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.950": "0.00 kW",
      "0.960": "0.00 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.950": "3686 kWh",
      "0.960": "5199 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.950": "",
      "0.960": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.950": "",
      "0.960": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.950": "",
      "0.960": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "124 %",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "3.18",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.79",
      "medium_temperature": "2.65",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.96",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.67 kW",
      "medium_temperature": "5.47 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.89",
      "medium_temperature": "5.34",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.30",
      "medium_temperature": "6.70",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.99 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.14",
      "medium_temperature": "1.53",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21_kw": "2.14",
      "6.99_kw": "1.53",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21_kw": "0.990",
      "6.99_kw": "0.990",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.21_kw": "55 \u00b0C",
      "6.99_kw": "55 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.21_kw": "14 W",
      "6.99_kw": "14 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.21_kw": "51 W",
      "6.99_kw": "51 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.21_kw": "51 W",
      "6.99_kw": "51 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.21_kw": "0 W",
      "6.99_kw": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.21_kw": "Electricity",
      "6.99_kw": "Electricity",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.21_kw": "7.61 kW",
      "6.99_kw": "7.38 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.21_kw": "4345 kWh",
      "6.99_kw": "5723 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "7.21_kw": "",
      "6.99_kw": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "7.21_kw": "",
      "6.99_kw": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "7.21_kw": "",
      "6.99_kw": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.21_kw": "",
      "6.99_kw": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.21_kw": "",
      "6.99_kw": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "7.21_kw": "",
      "6.99_kw": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "171 %",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.21",
      "medium_temperature": "4.35",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.71 kW",
      "medium_temperature": "6.37 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "3.95",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.58 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.09",
      "medium_temperature": "5.85",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.96",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.61 kW 7.38 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "51 W",
      "column_2": "51 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "51 W",
      "column_2": "51 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2243 kWh",
      "column_2": "3180 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 105/8.1 A 400V",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_105/8.1_a_400v": "Heating (medium temp)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_105/8.1_a_400v": "Outdoor",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_105/8.1_a_400v": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_105/8.1_a_400v": "Yes",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_105/8.1_a_400v": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_105/8.1_a_400v": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_105/8.1_a_400v": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_105/8.1_a_400v": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_105/8.1_a_400v": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.69 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.08 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.29",
      "medium_temperature": "3.19",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.71 kW",
      "medium_temperature": "11.25 kW",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.86",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.63 kW",
      "medium_temperature": "9.87 kW",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.32",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.78",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.16 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.54": "1.000",
      "5.04": "0.999",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.54": "6.13 kW",
      "5.04": "5.45 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.54": "8.04",
      "5.04": "6.37",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.54": "1.000",
      "5.04": "0.998",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.54": "10.71 kW",
      "5.04": "10.82 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.54": "2.69",
      "5.04": "1.97",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "10.71 kW",
      "5.04": "10.56 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "2.69",
      "5.04": "2.05",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "1.000",
      "5.04": "1.000",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.54": "75 \u00b0C",
      "5.04": "75 \u00b0C",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.54": "10 W",
      "5.04": "10 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.54": "0 W",
      "5.04": "1 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.54": "10 W",
      "5.04": "10 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.54": "0 W",
      "5.04": "0 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.54": "Electricity",
      "5.04": "Electricity",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.54": "0.00 kW",
      "5.04": "0.69 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.54": "4314 kWh",
      "5.04": "6029 kWh",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.54": "",
      "5.04": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.54": "",
      "5.04": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.54": "",
      "5.04": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "125 %",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.35",
      "medium_temperature": "3.20",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.79",
      "medium_temperature": "2.65",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.96",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.67 kW",
      "medium_temperature": "5.47 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.89",
      "medium_temperature": "5.34",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.30",
      "medium_temperature": "6.70",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.99 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 51,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.69 kW",
      "source_page": 51,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.14": "7.21 kW",
      "1.53": "6.99 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.14": "2.14",
      "1.53": "1.53",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.14": "0.990",
      "1.53": "0.990",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.14": "55 \u00b0C",
      "1.53": "55 \u00b0C",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.14": "14 W",
      "1.53": "14 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.14": "51 W",
      "1.53": "51 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.14": "51 W",
      "1.53": "51 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.14": "0 W",
      "1.53": "0 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.14": "Electricity",
      "1.53": "Electricity",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.14": "7.61 kW",
      "1.53": "7.38 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.14": "4314 kWh",
      "1.53": "5692 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.14": "",
      "1.53": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.14": "",
      "1.53": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.14": "",
      "1.53": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.14": "",
      "1.53": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.14": "",
      "1.53": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.14": "",
      "1.53": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "175 %",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.44",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.71 kW",
      "medium_temperature": "6.37 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "3.95",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.58 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.09",
      "medium_temperature": "5.85",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.96",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.42 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.32",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.61 kW 7.38 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.98": "55 \u00b0C",
      "0.99": "55 \u00b0C",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.98": "14 W",
      "0.99": "14 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.98": "51 W",
      "0.99": "51 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.98": "51 W",
      "0.99": "51 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.98": "0 W",
      "0.99": "0 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.98": "Electricity",
      "0.99": "Electricity",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.98": "0.00 kW",
      "0.99": "0.00 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.98": "2180 kWh",
      "0.99": "3117 kWh",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/8.1 A 400V",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/8.1_a_400v": "Heating (medium temp)",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/8.1_a_400v": "Outdoor",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/8.1_a_400v": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_125/8.1_a_400v": "Yes",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/8.1_a_400v": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/8.1_a_400v": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/8.1_a_400v": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/8.1_a_400v": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/8.1_a_400v": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.07 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.39",
      "medium_temperature": "3.12",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.91 kW",
      "medium_temperature": "11.65 kW",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.12",
      "medium_temperature": "3.85",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "10.12 kW",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.25",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.05 kW",
      "medium_temperature": "6.08 kW",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.77",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.65 kW",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.66": "1.000",
      "5.17": "0.999",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.66": "6.26 kW",
      "5.17": "5.48 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.66": "8.34",
      "5.17": "6.51",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.66": "1.000",
      "5.17": "0.998",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.66": "11.45 kW",
      "5.17": "11.20 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.66": "2.62",
      "5.17": "1.97",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.66": "11.40 kW",
      "5.17": "11.18 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.66": "2.51",
      "5.17": "1.86",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.66": "1.000",
      "5.17": "1.000",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.66": "75 \u00b0C",
      "5.17": "75 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.66": "10 W",
      "5.17": "10 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.66": "0 W",
      "5.17": "1 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.66": "10 W",
      "5.17": "10 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.66": "0 W",
      "5.17": "0 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.66": "Electricity",
      "5.17": "Electricity",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.66": "0.51 kW",
      "5.17": "0.47 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.66": "4809 kWh",
      "5.17": "6244 kWh",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.66": "",
      "5.17": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.66": "",
      "5.17": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.66": "",
      "5.17": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "128 %",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.16 kW",
      "medium_temperature": "11.09 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "3.28",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.93 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.65",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.83 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.20",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.14",
      "medium_temperature": "5.61",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.55 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.95",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.92 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 55,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.51 kW 0.47 kW",
      "source_page": 55,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.26": "8.71 kW",
      "1.81": "7.73 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.26": "2.03",
      "1.81": "1.50",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.26": "",
      "1.81": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.26": "70 \u00b0C",
      "1.81": "70 \u00b0C",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.26": "14 W",
      "1.81": "14 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.26": "51 W",
      "1.81": "51 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.26": "51 W",
      "1.81": "51 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.26": "0 W",
      "1.81": "0 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.26": "Electricity",
      "1.81": "Electricity",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.26": "12.16 kW",
      "1.81": "11.09 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.26": "6936 kWh",
      "1.81": "8334 kWh",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.26": "9.92",
      "1.81": "9.04",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.26": "2.26",
      "1.81": "1.81",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.26": "0.990",
      "1.81": "0.990",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.26": "",
      "1.81": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.26": "",
      "1.81": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.26": "",
      "1.81": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "173 %",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.41",
      "medium_temperature": "4.42",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "3.82",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.33 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "5.97",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.35 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.23",
      "medium_temperature": "2.21",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 56,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.16 kW 11.09 kW",
      "source_page": 56,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "51 W",
      "column_2": "51 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "51 W",
      "column_2": "51 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2363 kWh",
      "column_2": "3354 kWh",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Vaillant_GmbH_aroTHERM_plus_L__10__15kW__Outdoor_Air_Water_1"
    }
  ]
}