{
  "source_pdf": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:58:44.022960",
  "total_records": 979,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype AquaSnap NG(A) 30AWH 004-008x",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Viessmannstr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "viessmann_climate_solutions_gmbh_&_co._kg": "35107",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Allendorf/Eder",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "viessmann_climate_solutions_gmbh_&_co._kg": "AquaSnap NG(A) 30AWH 004-008x",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "viessmann_climate_solutions_gmbh_&_co._kg": "011-1W1013",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "viessmann_climate_solutions_gmbh_&_co._kg": "30.04.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "viessmann_climate_solutions_gmbh_&_co._kg": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AquaSnap 30AWH004H1--NG",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquasnap_30awh004h1--ng": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquasnap_30awh004h1--ng": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquasnap_30awh004h1--ng": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "aquasnap_30awh004h1--ng": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aquasnap_30awh004h1--ng": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquasnap_30awh004h1--ng": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquasnap_30awh004h1--ng": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquasnap_30awh004h1--ng": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquasnap_30awh004h1--ng": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquasnap_30awh004h1--ng": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.80 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.97",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.52 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.33": "0.987",
      "3.11": "0.988",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.33": "2.56 kW",
      "3.11": "2.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.33": "5.62",
      "3.11": "4.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.33": "0.984",
      "3.11": "0.988",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.33": "2.36 kW",
      "3.11": "2.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.33": "7.16",
      "3.11": "6.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.33": "0.978",
      "3.11": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.33": "3.65 kW",
      "3.11": "3.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.33": "3.00",
      "3.11": "2.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33": "3.42 kW",
      "3.11": "3.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33": "2.79",
      "3.11": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33": "0.994",
      "3.11": "0.995",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.33": "70 \u00b0C",
      "3.11": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.33": "0 W",
      "3.11": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.33": "14 W",
      "3.11": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.33": "16 W",
      "3.11": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.33": "0 W",
      "3.11": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.33": "Electricity",
      "3.11": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.33": "0.68 kW",
      "3.11": "0.67 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.33": "1883 kWh",
      "3.11": "2395 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.33": "",
      "3.11": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.33": "",
      "3.11": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Colder Climate",
      "4.33": "",
      "3.11": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.62 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "148 %",
      "medium_temperature": "122 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.62 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.78",
      "medium_temperature": "3.13",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "4.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "5.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.68 kW 0.67 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.30 kW",
      "column_2": "2.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.60",
      "column_2": "6.80",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "3.70 kW",
      "column_2": "3.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.20",
      "column_2": "2.60",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60 kW",
      "column_2": "2.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.30",
      "column_2": "1.70",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.62 kW",
      "column_2": "5.36 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3662 kWh",
      "column_2": "4217 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.35 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "146 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.35 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.47",
      "medium_temperature": "3.73",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "2.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "3.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "5.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.30 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.20",
      "medium_temperature": "2.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.62 kW 5.36 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.30_kw": "4.20",
      "1.90_kw": "2.50",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.30_kw": "1.000",
      "1.90_kw": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.30_kw": "70 \u00b0C",
      "1.90_kw": "70 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.30_kw": "0 W",
      "1.90_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.30_kw": "14 W",
      "1.90_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.30_kw": "16 W",
      "1.90_kw": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.30_kw": "0 W",
      "1.90_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.30_kw": "Electricity",
      "1.90_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.30_kw": "0.00 kW",
      "1.90_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.30_kw": "573 kWh",
      "1.90_kw": "680 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AquaSnap 30AWH006H1--NG",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquasnap_30awh006h1--ng": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquasnap_30awh006h1--ng": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquasnap_30awh006h1--ng": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "aquasnap_30awh006h1--ng": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aquasnap_30awh006h1--ng": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquasnap_30awh006h1--ng": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquasnap_30awh006h1--ng": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquasnap_30awh006h1--ng": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquasnap_30awh006h1--ng": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquasnap_30awh006h1--ng": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.01",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.14 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "141 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.14 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.61",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.30",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.60": "1.000",
      "3.60": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.60": "2.30 kW",
      "3.60": "2.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.60": "5.50",
      "3.60": "4.70",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.60": "1.000",
      "3.60": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.60": "2.30 kW",
      "3.60": "2.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.60": "7.60",
      "3.60": "5.60",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.60": "1.000",
      "3.60": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.60": "4.80 kW",
      "3.60": "4.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.60": "3.00",
      "3.60": "2.30",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.60": "4.40 kW",
      "3.60": "4.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.60": "2.70",
      "3.60": "2.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.60": "1.000",
      "3.60": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.60": "70 \u00b0C",
      "3.60": "70 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.60": "0 W",
      "3.60": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.60": "14 W",
      "3.60": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.60": "16 W",
      "3.60": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.60": "0 W",
      "3.60": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.60": "Electricity",
      "3.60": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.60": "1.05 kW",
      "3.60": "1.04 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.60": "2461 kWh",
      "3.60": "2947 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.60": "",
      "3.60": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.60": "",
      "3.60": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Colder Climate",
      "4.60": "",
      "3.60": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.51 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "119 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.51 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "3.04",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.70",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "4.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "5.20",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.05 kW 1.04 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.30 kW",
      "column_2": "2.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.60",
      "column_2": "6.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.50 kW",
      "column_2": "4.40 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.90",
      "column_2": "2.50",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.30 kW",
      "column_2": "2.90 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.20",
      "column_2": "1.70",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.51 kW",
      "column_2": "6.71 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4229 kWh",
      "column_2": "5435 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "153 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.58",
      "medium_temperature": "3.89",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "2.60",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.50",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "5.60",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.10",
      "medium_temperature": "2.60",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.51 kW 6.71 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "4.10",
      "2.40_kw": "2.60",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "1.000",
      "2.40_kw": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.80_kw": "70 \u00b0C",
      "2.40_kw": "70 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.80_kw": "0 W",
      "2.40_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.80_kw": "14 W",
      "2.40_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.80_kw": "16 W",
      "2.40_kw": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.80_kw": "0 W",
      "2.40_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Electricity",
      "2.40_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.40_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.80_kw": "663 kWh",
      "2.40_kw": "817 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AquaSnap 30AWH008H1--NG",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquasnap_30awh008h1--ng": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquasnap_30awh008h1--ng": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquasnap_30awh008h1--ng": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "aquasnap_30awh008h1--ng": "Outdoor Air",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aquasnap_30awh008h1--ng": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquasnap_30awh008h1--ng": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquasnap_30awh008h1--ng": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquasnap_30awh008h1--ng": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquasnap_30awh008h1--ng": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquasnap_30awh008h1--ng": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.14",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.47 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "137 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.47 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.51",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.30",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.20": "0.900",
      "3.40": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.20": "2.60 kW",
      "3.40": "2.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.20": "6.20",
      "3.40": "4.50",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.20": "0.900",
      "3.40": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.20": "2.20 kW",
      "3.40": "2.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.20": "7.60",
      "3.40": "6.60",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.20": "0.900",
      "3.40": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.20": "5.50 kW",
      "3.40": "5.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.20": "3.10",
      "3.40": "2.40",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20": "4.90 kW",
      "3.40": "4.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20": "2.70",
      "3.40": "2.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20": "0.900",
      "3.40": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.20": "70 \u00b0C",
      "3.40": "70 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.20": "0 W",
      "3.40": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.20": "14 W",
      "3.40": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.20": "16 W",
      "3.40": "16 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.20": "0 W",
      "3.40": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.20": "Electricity",
      "3.40": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.20": "1.62 kW",
      "3.40": "1.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.20": "3012 kWh",
      "3.40": "3648 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.20": "",
      "3.40": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.20": "",
      "3.40": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Colder Climate",
      "4.20": "",
      "3.40": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.68 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "143 %",
      "medium_temperature": "121 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.68 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.66",
      "medium_temperature": "3.11",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.60",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "4.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "5.20",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.62 kW 1.70 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.900": "2.90 kW",
      "1.000": "2.50 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.900": "7.80",
      "1.000": "7.10",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.900": "0.900",
      "1.000": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.900": "5.10 kW",
      "1.000": "4.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.900": "3.00",
      "1.000": "2.40",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.900": "3.60 kW",
      "1.000": "3.30 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.900": "2.20",
      "1.000": "1.70",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.900": "0.900",
      "1.000": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.900": "70 \u00b0C",
      "1.000": "70 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.900": "0 W",
      "1.000": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.900": "14 W",
      "1.000": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.900": "16 W",
      "1.000": "16 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.900": "0 W",
      "1.000": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.900": "Electricity",
      "1.000": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.900": "7.68 kW",
      "1.000": "7.45 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.900": "5174 kWh",
      "1.000": "5903 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.900": "",
      "1.000": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.900": "",
      "1.000": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.900": "",
      "1.000": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "166 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.02",
      "medium_temperature": "4.22",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.80",
      "medium_temperature": "2.70",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "3.60",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.80",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.80",
      "medium_temperature": "2.70",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.68 kW 7.45 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.80_kw": "3.80",
      "3.70_kw": "2.70",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.80_kw": "0.900",
      "3.70_kw": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.80_kw": "70 \u00b0C",
      "3.70_kw": "70 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.80_kw": "0 W",
      "3.70_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.80_kw": "14 W",
      "3.70_kw": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.80_kw": "16 W",
      "3.70_kw": "16 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.80_kw": "0 W",
      "3.70_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.80_kw": "Electricity",
      "3.70_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.80_kw": "0.00 kW",
      "3.70_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.80_kw": "849 kWh",
      "3.70_kw": "1159 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AquaSnap 30AWH004H1--NGA",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquasnap_30awh004h1--nga": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquasnap_30awh004h1--nga": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquasnap_30awh004h1--nga": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "aquasnap_30awh004h1--nga": "Outdoor Air",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aquasnap_30awh004h1--nga": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquasnap_30awh004h1--nga": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquasnap_30awh004h1--nga": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquasnap_30awh004h1--nga": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquasnap_30awh004h1--nga": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquasnap_30awh004h1--nga": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.66",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:10 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "46.9 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "99 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.35",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:42 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "73.8 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "138 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.25",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:16 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "61.2 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "55.6 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "10 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_02",
      "value": "42 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_02",
      "value": "16 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.80 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.97",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "127 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.25",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.15",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.52 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.11",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.988",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.56 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.13",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.988",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.36 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.16",
      "medium_temperature": "6.03",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.65 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.09",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.79",
      "medium_temperature": "1.90",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.68 kW",
      "column_2": "0.67 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1883 kWh",
      "column_2": "2395 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.62 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "148 %",
      "medium_temperature": "122 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.62 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.78",
      "medium_temperature": "3.13",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.80",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "4.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "5.10",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "6.80",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.60",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.70",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.68 kW 0.67 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "5.62_kw": "3662 kWh",
      "5.36_kw": "4217 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "5.62_kw": "",
      "5.36_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "5.62_kw": "",
      "5.36_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Warmer Climate",
      "5.62_kw": "",
      "5.36_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.35 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "146 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.35 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.47",
      "medium_temperature": "3.73",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "2.50",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "3.50",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "5.50",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.30 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.20",
      "medium_temperature": "2.50",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20",
      "medium_temperature": "2.50",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "573 kWh",
      "medium_temperature": "680 kWh",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.62 kW 5.36 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AquaSnap 30AWH006H1--NGA",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquasnap_30awh006h1--nga": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquasnap_30awh006h1--nga": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquasnap_30awh006h1--nga": "Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "aquasnap_30awh006h1--nga": "Outdoor Air",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aquasnap_30awh006h1--nga": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquasnap_30awh006h1--nga": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquasnap_30awh006h1--nga": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquasnap_30awh006h1--nga": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquasnap_30awh006h1--nga": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquasnap_30awh006h1--nga": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.67",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:10 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.4 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.5 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "99 %",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.35",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:26 h:min",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "74.5 W",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.8 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "144 %",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.41",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:10 h:min",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "53.2 W",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.8 \u00b0C",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "10 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_02",
      "value": "26 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_02",
      "value": "10 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.01",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.14 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "141 %",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.14 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.61",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.30",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.60",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "4.70",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "5.60",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.30",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.70",
      "medium_temperature": "2.10",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.05 kW",
      "column_2": "1.04 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2461 kWh",
      "column_2": "2947 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.51 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "119 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.51 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "3.04",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.70",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "4.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "5.20",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "6.90",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.90",
      "medium_temperature": "2.50",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.30 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.20",
      "medium_temperature": "1.70",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.05 kW 1.04 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "6.51_kw": "4229 kWh",
      "6.71_kw": "5435 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "6.51_kw": "",
      "6.71_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "6.51_kw": "",
      "6.71_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Warmer Climate",
      "6.51_kw": "",
      "6.71_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "153 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.58",
      "medium_temperature": "3.89",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "2.60",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.50",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "5.60",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.10",
      "medium_temperature": "2.60",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.10",
      "medium_temperature": "2.60",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "663 kWh",
      "medium_temperature": "817 kWh",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.51 kW 6.71 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AquaSnap 30AWH008H1--NGA",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquasnap_30awh008h1--nga": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquasnap_30awh008h1--nga": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquasnap_30awh008h1--nga": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "aquasnap_30awh008h1--nga": "Outdoor Air",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aquasnap_30awh008h1--nga": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquasnap_30awh008h1--nga": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquasnap_30awh008h1--nga": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquasnap_30awh008h1--nga": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquasnap_30awh008h1--nga": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquasnap_30awh008h1--nga": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.67",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:10 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.4 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.5 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "99 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.35",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:26 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "74.5 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.8 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "144 %",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.41",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:10 h:min",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "53.2 W",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.8 \u00b0C",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "10 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_02",
      "value": "26 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_02",
      "value": "10 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.14",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.47 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "137 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.47 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.51",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.30",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.40",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.50",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "6.60",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.40",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.70",
      "medium_temperature": "2.00",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.62 kW",
      "column_2": "1.70 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3012 kWh",
      "column_2": "3648 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.68 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "143 %",
      "medium_temperature": "121 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.68 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.66",
      "medium_temperature": "3.11",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.60",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "4.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "5.20",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "7.10",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.40",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.20",
      "medium_temperature": "1.70",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.62 kW 1.70 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "7.68_kw": "5174 kWh",
      "7.45_kw": "5903 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "7.68_kw": "",
      "7.45_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "7.68_kw": "",
      "7.45_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Warmer Climate",
      "7.68_kw": "",
      "7.45_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "166 %",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.02",
      "medium_temperature": "4.22",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.80",
      "medium_temperature": "2.70",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "3.60",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.80",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.80",
      "medium_temperature": "2.70",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.80",
      "medium_temperature": "2.70",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "849 kWh",
      "medium_temperature": "1159 kWh",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.68 kW 7.45 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_AquaSnap_NG_A__30AWH_004-008x_Outdoor_Air_Water_1"
    }
  ]
}