{
  "source_pdf": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16.pdf",
  "extraction_timestamp": "2025-11-17T15:58:59.835990",
  "total_records": 146,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "": "Subtype VIESSMANN Vitocal 262-A R290 (300 L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Viessmannstr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "viessmann_climate_solutions_gmbh_&_co._kg": "35107",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Allendorf/Eder",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "viessmann_climate_solutions_gmbh_&_co._kg": "VIESSMANN Vitocal 262-A R290 (300 L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "viessmann_climate_solutions_gmbh_&_co._kg": "011-1W0775",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Heat Pump for Domestic Hot Water (DHW)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "0.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "viessmann_climate_solutions_gmbh_&_co._kg": "19.03.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "viessmann_climate_solutions_gmbh_&_co._kg": "HP KEYMARK certification scheme rules V13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "": "Model VIESSMANN Vitocal 262-A Typ T2E - Outdoor air",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "viessmann_vitocal_262-a_typ_t2e_-_outdoor_air": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "viessmann_vitocal_262-a_typ_t2e_-_outdoor_air": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "viessmann_vitocal_262-a_typ_t2e_-_outdoor_air": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "viessmann_vitocal_262-a_typ_t2e_-_outdoor_air": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "viessmann_vitocal_262-a_typ_t2e_-_outdoor_air": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "viessmann_vitocal_262-a_typ_t2e_-_outdoor_air": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_typ_t2e_-_outdoor_air": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_typ_t2e_-_outdoor_air": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "viessmann_vitocal_262-a_typ_t2e_-_outdoor_air": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "47_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "47_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "47_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "139 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.39",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "13:22 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "23.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "396 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_13",
      "value": "22 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16"
    },
    {
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "": "Model VIESSMANN Vitocal 262-A Typ T2H - Outdoor air",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "viessmann_vitocal_262-a_typ_t2h_-_outdoor_air": "n/a",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "viessmann_vitocal_262-a_typ_t2h_-_outdoor_air": "Indoor",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "viessmann_vitocal_262-a_typ_t2h_-_outdoor_air": "n/a",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "viessmann_vitocal_262-a_typ_t2h_-_outdoor_air": "Outdoor Air",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "viessmann_vitocal_262-a_typ_t2h_-_outdoor_air": "n/a",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "viessmann_vitocal_262-a_typ_t2h_-_outdoor_air": "n/a",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_typ_t2h_-_outdoor_air": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_typ_t2h_-_outdoor_air": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "viessmann_vitocal_262-a_typ_t2h_-_outdoor_air": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "47_db(a)": "",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "47_db(a)": "",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "47_db(a)": "",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "139 %",
      "source_page": 3,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.39",
      "source_page": 3,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "13:22 h:min",
      "source_page": 3,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "23.0 W",
      "source_page": 3,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 3,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "396 l",
      "source_page": 3,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_13",
      "value": "22 h:min",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "": "Model VIESSMANN Vitocal 262-A Typ T2E - Indoor air",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "viessmann_vitocal_262-a_typ_t2e_-_indoor_air": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "viessmann_vitocal_262-a_typ_t2e_-_indoor_air": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "viessmann_vitocal_262-a_typ_t2e_-_indoor_air": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "viessmann_vitocal_262-a_typ_t2e_-_indoor_air": "Indoor Air",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "viessmann_vitocal_262-a_typ_t2e_-_indoor_air": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "viessmann_vitocal_262-a_typ_t2e_-_indoor_air": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_typ_t2e_-_indoor_air": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_typ_t2e_-_indoor_air": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "viessmann_vitocal_262-a_typ_t2e_-_indoor_air": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "55_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "166 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "4.03",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "10:22 h:min",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "23.0 W",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "424 l",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_10",
      "value": "22 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "": "Model VIESSMANN Vitocal 262-A Typ T2H - Indoor air",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "viessmann_vitocal_262-a_typ_t2h_-_indoor_air": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "viessmann_vitocal_262-a_typ_t2h_-_indoor_air": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "viessmann_vitocal_262-a_typ_t2h_-_indoor_air": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "viessmann_vitocal_262-a_typ_t2h_-_indoor_air": "Indoor Air",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "viessmann_vitocal_262-a_typ_t2h_-_indoor_air": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "viessmann_vitocal_262-a_typ_t2h_-_indoor_air": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_typ_t2h_-_indoor_air": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_typ_t2h_-_indoor_air": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "viessmann_vitocal_262-a_typ_t2h_-_indoor_air": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "55_db(a)": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "166 %",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "4.03",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "10:22 h:min",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "23.0 W",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "424 l",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_10",
      "value": "22 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A_R290__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__16"
    }
  ]
}