{
  "source_pdf": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14.pdf",
  "extraction_timestamp": "2025-11-17T15:59:00.180260",
  "total_records": 122,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "": "Subtype VIESSMANN Vitocal 262-A (300 L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Viessmannstr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "viessmann_climate_solutions_gmbh_&_co._kg": "35107",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Allendorf/Eder",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "viessmann_climate_solutions_gmbh_&_co._kg": "VIESSMANN Vitocal 262-A (300 L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "viessmann_climate_solutions_gmbh_&_co._kg": "011-1W0066",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Heat Pump for Domestic Hot Water (DHW)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "R134a",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "1.35 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "": "Model VIESSMANN Vitocal 262-A (300 L) Typ T2E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "Heating + DHW",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 12102-2 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "50_db(a)": "64 dB(A)",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "50_db(a)": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "50_db(a)": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "50_db(a)": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "134 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.29",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "11h48min h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "22.0 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "394 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_11h48min_h",
      "value": "min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14"
    },
    {
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "": "Model VIESSMANN Vitocal 262-A (300 L) Typ T2E",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "Heating + DHW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "Indoor",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "Warmer Climate, Colder Climate",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "n/a",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "n/a",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "viessmann_vitocal_262-a_(300_l)_typ_t2e": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 12102-2 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "56_db(a)": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "155 %",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.79",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "8h32 h:min",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "20.0 W",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.8 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "409 l",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_8h32_h",
      "value": "min",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "": "Model VIESSMANN Vitocal 262-A (300 L) Typ T2H",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "Heating + DHW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "Warmer Climate, Colder Climate",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 12102-2 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "50_db(a)": "64 dB(A)",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "50_db(a)": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "50_db(a)": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "50_db(a)": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "134 %",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.29",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "11h48min h:min",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "22.0 W",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "394 l",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_11h48min_h",
      "value": "min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "": "Model VIESSMANN Vitocal 262-A (300 L) Typ T2H",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "Heating + DHW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "Warmer Climate, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "viessmann_vitocal_262-a_(300_l)_typ_t2h": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 12102-2 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "56_db(a)": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "155 %",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.79",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "8h32 h:min",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "20.0 W",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.8 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "409 l",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_8h32_h",
      "value": "min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VIESSMANN_Vitocal_262-A__300_L__Heat_Pump_for_Domestic_Hot_Water__DHW__14"
    }
  ]
}