{
  "source_pdf": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21.pdf",
  "extraction_timestamp": "2025-11-17T15:59:03.418466",
  "total_records": 196,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Subtype VITOCAL 100 A- (AF) 16/18",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Viessmannstr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "viessmann_climate_solutions_gmbh_&_co._kg": "35107",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Allendorf/Eder",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "viessmann_climate_solutions_gmbh_&_co._kg": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "viessmann_climate_solutions_gmbh_&_co._kg": "VITOCAL 100 A- (AF) 16/18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "viessmann_climate_solutions_gmbh_&_co._kg": "ICIM-PDC-000088",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "viessmann_climate_solutions_gmbh_&_co._kg": "25.06.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "viessmann_climate_solutions_gmbh_&_co._kg": "HP KEYMARK certification scheme rules rev. no. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model AWO-M-AC (AF) 101.A16",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awo-m-ac_(af)_101.a16": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awo-m-ac_(af)_101.a16": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awo-m-ac_(af)_101.a16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awo-m-ac_(af)_101.a16": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awo-m-ac_(af)_101.a16": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awo-m-ac_(af)_101.a16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awo-m-ac_(af)_101.a16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awo-m-ac_(af)_101.a16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awo-m-ac_(af)_101.a16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.30 kW",
      "medium_temperature": "14.89 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.49 kW",
      "medium_temperature": "5.07 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.38 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = -7\u00b0C",
      "-20_\u00b0c": "12.00 kW",
      "-15_\u00b0c": "11.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = -7\u00b0C",
      "-20_\u00b0c": "2.88",
      "-15_\u00b0c": "2.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = -7 \u00b0C",
      "-20_\u00b0c": "1.00",
      "-15_\u00b0c": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = +2\u00b0C",
      "-20_\u00b0c": "7.30 kW",
      "-15_\u00b0c": "6.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = +2\u00b0C",
      "-20_\u00b0c": "4.33",
      "-15_\u00b0c": "3.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +2 \u00b0C",
      "-20_\u00b0c": "1.00",
      "-15_\u00b0c": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = +7\u00b0C",
      "-20_\u00b0c": "5.70 kW",
      "-15_\u00b0c": "5.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = +7\u00b0C",
      "-20_\u00b0c": "5.83",
      "-15_\u00b0c": "4.11",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +7 \u00b0C",
      "-20_\u00b0c": "0.98",
      "-15_\u00b0c": "0.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = 12\u00b0C",
      "-20_\u00b0c": "6.70 kW",
      "-15_\u00b0c": "6.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = 12\u00b0C",
      "-20_\u00b0c": "8.12",
      "-15_\u00b0c": "6.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +12 \u00b0C",
      "-20_\u00b0c": "0.98",
      "-15_\u00b0c": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = Tbiv",
      "-20_\u00b0c": "12.00 kW",
      "-15_\u00b0c": "11.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = Tbiv",
      "-20_\u00b0c": "2.88",
      "-15_\u00b0c": "2.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "11.70 kW",
      "-15_\u00b0c": "11.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "2.60",
      "-15_\u00b0c": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "WTOL",
      "-20_\u00b0c": "60 \u00b0C",
      "-15_\u00b0c": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Poff",
      "-20_\u00b0c": "19 W",
      "-15_\u00b0c": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "PTO",
      "-20_\u00b0c": "19 W",
      "-15_\u00b0c": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "PSB",
      "-20_\u00b0c": "19 W",
      "-15_\u00b0c": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "PCK",
      "-20_\u00b0c": "30 W",
      "-15_\u00b0c": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Supplementary Heater: Type of energy\ninput",
      "-20_\u00b0c": "n/a",
      "-15_\u00b0c": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Supplementary Heater: PSUP",
      "-20_\u00b0c": "0.00 kW",
      "-15_\u00b0c": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Annual energy consumption Qhe",
      "-20_\u00b0c": "6210 kWh",
      "-15_\u00b0c": "8359 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "EN 14825 | Cooling",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.36",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.30",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.53 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.53",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "19 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "19 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21"
    },
    {
      "pck": "Annual energy consumption Qce",
      "30_w": "1726 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model AWO-AC (AF) 101.A16",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awo-ac_(af)_101.a16": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awo-ac_(af)_101.a16": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awo-ac_(af)_101.a16": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awo-ac_(af)_101.a16": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awo-ac_(af)_101.a16": "+7\u00b0C/12\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awo-ac_(af)_101.a16": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awo-ac_(af)_101.a16": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awo-ac_(af)_101.a16": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awo-ac_(af)_101.a16": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.30 kW",
      "medium_temperature": "14.89 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.49 kW",
      "medium_temperature": "5.07 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.94",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.38 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.22",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = -7\u00b0C",
      "-20_\u00b0c": "12.00 kW",
      "-15_\u00b0c": "11.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = -7\u00b0C",
      "-20_\u00b0c": "2.88",
      "-15_\u00b0c": "2.09",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = -7 \u00b0C",
      "-20_\u00b0c": "1.00",
      "-15_\u00b0c": "1.00",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = +2\u00b0C",
      "-20_\u00b0c": "7.30 kW",
      "-15_\u00b0c": "6.90 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = +2\u00b0C",
      "-20_\u00b0c": "4.33",
      "-15_\u00b0c": "3.06",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +2 \u00b0C",
      "-20_\u00b0c": "1.00",
      "-15_\u00b0c": "1.00",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = +7\u00b0C",
      "-20_\u00b0c": "5.70 kW",
      "-15_\u00b0c": "5.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = +7\u00b0C",
      "-20_\u00b0c": "5.83",
      "-15_\u00b0c": "4.11",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +7 \u00b0C",
      "-20_\u00b0c": "0.98",
      "-15_\u00b0c": "0.97",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = 12\u00b0C",
      "-20_\u00b0c": "6.70 kW",
      "-15_\u00b0c": "6.60 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = 12\u00b0C",
      "-20_\u00b0c": "8.12",
      "-15_\u00b0c": "6.30",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +12 \u00b0C",
      "-20_\u00b0c": "0.98",
      "-15_\u00b0c": "0.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = Tbiv",
      "-20_\u00b0c": "12.00 kW",
      "-15_\u00b0c": "11.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = Tbiv",
      "-20_\u00b0c": "2.88",
      "-15_\u00b0c": "2.09",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "11.70 kW",
      "-15_\u00b0c": "11.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "2.60",
      "-15_\u00b0c": "1.94",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "WTOL",
      "-20_\u00b0c": "60 \u00b0C",
      "-15_\u00b0c": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Poff",
      "-20_\u00b0c": "19 W",
      "-15_\u00b0c": "19 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "PTO",
      "-20_\u00b0c": "19 W",
      "-15_\u00b0c": "19 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "PSB",
      "-20_\u00b0c": "19 W",
      "-15_\u00b0c": "19 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "PCK",
      "-20_\u00b0c": "30 W",
      "-15_\u00b0c": "30 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Supplementary Heater: Type of energy\ninput",
      "-20_\u00b0c": "n/a",
      "-15_\u00b0c": "n/a",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Supplementary Heater: PSUP",
      "-20_\u00b0c": "0.00 kW",
      "-15_\u00b0c": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "Annual energy consumption Qhe",
      "-20_\u00b0c": "6210 kWh",
      "-15_\u00b0c": "8359 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "tol": "EN 14825 | Cooling",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.36",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.30",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.53 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.53",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "19 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "19 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 6,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21"
    },
    {
      "pck": "Annual energy consumption Qce",
      "30_w": "1726 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_VITOCAL_100_A-__AF__16_18_Outdoor_Air_Water_21",
      "submodel_id": null
    }
  ]
}