{
  "source_pdf": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22.pdf",
  "extraction_timestamp": "2025-11-17T15:59:08.158282",
  "total_records": 1814,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Subtype Vitocal 100-S/111-S | 12-16kW 230V",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Viessmannstr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "viessmann_climate_solutions_gmbh_&_co._kg": "35107",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Allendorf/Eder",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Vitocal 100-S/111-S | 12-16kW 230V",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "viessmann_climate_solutions_gmbh_&_co._kg": "011-1W0403",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "viessmann_climate_solutions_gmbh_&_co._kg": "02.11.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "viessmann_climate_solutions_gmbh_&_co._kg": "HP KEYMARK certification scheme rules rev. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M 101.A12",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m_101.a12": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m_101.a12": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m_101.a12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m_101.a12": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m_101.a12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m_101.a12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m_101.a12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m_101.a12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m_101.a12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.86 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.80",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "113 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.15 kW",
      "medium_temperature": "7.84 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "1.93",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.17 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "2.76",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.99_kw": "5.31",
      "9.25_kw": "3.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.99_kw": "0.99",
      "9.25_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.99_kw": "7.44 kW",
      "9.25_kw": "6.77 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.99_kw": "7.15",
      "9.25_kw": "5.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.99_kw": "0.99",
      "9.25_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.99_kw": "8.15 kW",
      "9.25_kw": "7.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.99_kw": "2.88",
      "9.25_kw": "1.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "6.46 kW",
      "9.25_kw": "7.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "2.84",
      "9.25_kw": "1.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "0.99",
      "9.25_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.99_kw": "55 \u00b0C",
      "9.25_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.99_kw": "15 W",
      "9.25_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.99_kw": "0 W",
      "9.25_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.99_kw": "0 W",
      "9.25_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.99_kw": "0 W",
      "9.25_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.99_kw": "Electricity",
      "9.25_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.99_kw": "2.75 kW",
      "9.25_kw": "1.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.99_kw": "19044 kWh",
      "9.25_kw": "18303 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.25_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.25_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.99_kw": "",
      "9.25_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "8.90_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.75 kW 1.84 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M-E 101.A12",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m-e_101.a12": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m-e_101.a12": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m-e_101.a12": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m-e_101.a12": "Outdoor Air",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m-e_101.a12": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m-e_101.a12": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e_101.a12": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e_101.a12": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m-e_101.a12": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.86 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.80",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "113 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.15 kW",
      "medium_temperature": "7.84 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "1.93",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.17 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "2.76",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.99_kw": "5.31",
      "9.25_kw": "3.89",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.99_kw": "0.99",
      "9.25_kw": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.99_kw": "7.44 kW",
      "9.25_kw": "6.77 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.99_kw": "7.15",
      "9.25_kw": "5.44",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.99_kw": "0.99",
      "9.25_kw": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.99_kw": "8.15 kW",
      "9.25_kw": "7.84 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.99_kw": "2.88",
      "9.25_kw": "1.93",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "6.46 kW",
      "9.25_kw": "7.02 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "2.84",
      "9.25_kw": "1.74",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "0.99",
      "9.25_kw": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.99_kw": "55 \u00b0C",
      "9.25_kw": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.99_kw": "15 W",
      "9.25_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.99_kw": "0 W",
      "9.25_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.99_kw": "0 W",
      "9.25_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.99_kw": "0 W",
      "9.25_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.99_kw": "Electricity",
      "9.25_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.99_kw": "2.75 kW",
      "9.25_kw": "1.84 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.99_kw": "19044 kWh",
      "9.25_kw": "18303 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.25_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.25_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.99_kw": "",
      "9.25_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "8.90_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.75 kW 1.84 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M-E-AC 101.A12",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m-e-ac_101.a12": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m-e-ac_101.a12": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m-e-ac_101.a12": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m-e-ac_101.a12": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m-e-ac_101.a12": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m-e-ac_101.a12": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.a12": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.a12": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m-e-ac_101.a12": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.86 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.80",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "113 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "2.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.15 kW",
      "medium_temperature": "7.84 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "1.93",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.17 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "2.76",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.99_kw": "5.31",
      "9.25_kw": "3.89",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.99_kw": "0.99",
      "9.25_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.99_kw": "7.44 kW",
      "9.25_kw": "6.77 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.99_kw": "7.15",
      "9.25_kw": "5.44",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.99_kw": "0.99",
      "9.25_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.99_kw": "8.15 kW",
      "9.25_kw": "7.84 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.99_kw": "2.88",
      "9.25_kw": "1.93",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "6.46 kW",
      "9.25_kw": "7.02 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "2.84",
      "9.25_kw": "1.74",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "0.99",
      "9.25_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.99_kw": "55 \u00b0C",
      "9.25_kw": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.99_kw": "15 W",
      "9.25_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.99_kw": "0 W",
      "9.25_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.99_kw": "0 W",
      "9.25_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.99_kw": "0 W",
      "9.25_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.99_kw": "Electricity",
      "9.25_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.99_kw": "2.75 kW",
      "9.25_kw": "1.84 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.99_kw": "19044 kWh",
      "9.25_kw": "18303 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.25_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.25_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.99_kw": "",
      "9.25_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "8.90_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.75 kW 1.84 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M-E-AC 101.A12 F",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m-e-ac_101.a12_f": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m-e-ac_101.a12_f": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m-e-ac_101.a12_f": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m-e-ac_101.a12_f": "Outdoor Air",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m-e-ac_101.a12_f": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m-e-ac_101.a12_f": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.a12_f": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.a12_f": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m-e-ac_101.a12_f": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.86 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.80",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "113 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "2.90",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.15 kW",
      "medium_temperature": "7.84 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "1.93",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.17 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "2.76",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.99_kw": "5.31",
      "9.25_kw": "3.89",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.99_kw": "0.99",
      "9.25_kw": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.99_kw": "7.44 kW",
      "9.25_kw": "6.77 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.99_kw": "7.15",
      "9.25_kw": "5.44",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.99_kw": "0.99",
      "9.25_kw": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.99_kw": "8.15 kW",
      "9.25_kw": "7.84 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.99_kw": "2.88",
      "9.25_kw": "1.93",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "6.46 kW",
      "9.25_kw": "7.02 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "2.84",
      "9.25_kw": "1.74",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "0.99",
      "9.25_kw": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.99_kw": "55 \u00b0C",
      "9.25_kw": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.99_kw": "15 W",
      "9.25_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.99_kw": "0 W",
      "9.25_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.99_kw": "0 W",
      "9.25_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.99_kw": "0 W",
      "9.25_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.99_kw": "Electricity",
      "9.25_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.99_kw": "2.75 kW",
      "9.25_kw": "1.84 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.99_kw": "19044 kWh",
      "9.25_kw": "18303 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.25_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.25_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.99_kw": "",
      "9.25_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "8.90_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.75 kW 1.84 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-AC 111.A12",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-ac_111.a12": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-ac_111.a12": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-ac_111.a12": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-ac_111.a12": "Outdoor Air",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-ac_111.a12": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-ac_111.a12": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-ac_111.a12": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-ac_111.a12": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-ac_111.a12": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:58 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.4 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.86 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.80",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "113 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "58 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "prated": "SCOP",
      "9.20_kw": "4.08",
      "8.90_kw": "2.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.20_kw": "-7 \u00b0C",
      "8.90_kw": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.20_kw": "-20 \u00b0C",
      "8.90_kw": "-20 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.20_kw": "8.15 kW",
      "8.90_kw": "7.84 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.20_kw": "2.88",
      "8.90_kw": "1.93",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.20_kw": "6.17 kW",
      "8.90_kw": "5.54 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.20_kw": "3.93",
      "8.90_kw": "2.76",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.20_kw": "5.99 kW",
      "8.90_kw": "9.25 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.20_kw": "5.31",
      "8.90_kw": "3.89",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.20_kw": "7.44 kW",
      "8.90_kw": "6.77 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.20_kw": "7.15",
      "8.90_kw": "5.44",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.20_kw": "8.15 kW",
      "8.90_kw": "7.84 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.20_kw": "2.88",
      "8.90_kw": "1.93",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.20_kw": "6.46 kW",
      "8.90_kw": "7.02 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.20_kw": "2.84",
      "8.90_kw": "1.74",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.20_kw": "55 \u00b0C",
      "8.90_kw": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.20_kw": "15 W",
      "8.90_kw": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.20_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.20_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.20_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.20_kw": "Electricity",
      "8.90_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.20_kw": "2.75 kW",
      "8.90_kw": "1.84 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.20_kw": "19044 kWh",
      "8.90_kw": "18303 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.20_kw": "",
      "8.90_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.20_kw": "",
      "8.90_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Average Climate",
      "9.20_kw": "",
      "8.90_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "8.90_kw": "0.00 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.75 kW 1.84 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E 111.A12",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e_111.a12": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e_111.a12": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e_111.a12": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e_111.a12": "Outdoor Air",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e_111.a12": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e_111.a12": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e_111.a12": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e_111.a12": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e_111.a12": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:58 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.4 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.86 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.80",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "113 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "58 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "prated": "SCOP",
      "9.20_kw": "4.08",
      "8.90_kw": "2.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.20_kw": "-7 \u00b0C",
      "8.90_kw": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.20_kw": "-20 \u00b0C",
      "8.90_kw": "-20 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.20_kw": "8.15 kW",
      "8.90_kw": "7.84 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.20_kw": "2.88",
      "8.90_kw": "1.93",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.20_kw": "6.17 kW",
      "8.90_kw": "5.54 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.20_kw": "3.93",
      "8.90_kw": "2.76",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.20_kw": "5.99 kW",
      "8.90_kw": "9.25 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.20_kw": "5.31",
      "8.90_kw": "3.89",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.20_kw": "7.44 kW",
      "8.90_kw": "6.77 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.20_kw": "7.15",
      "8.90_kw": "5.44",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.20_kw": "8.15 kW",
      "8.90_kw": "7.84 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.20_kw": "2.88",
      "8.90_kw": "1.93",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.20_kw": "6.46 kW",
      "8.90_kw": "7.02 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.20_kw": "2.84",
      "8.90_kw": "1.74",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.20_kw": "55 \u00b0C",
      "8.90_kw": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.20_kw": "15 W",
      "8.90_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.20_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.20_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.20_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.20_kw": "Electricity",
      "8.90_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.20_kw": "2.75 kW",
      "8.90_kw": "1.84 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.20_kw": "19044 kWh",
      "8.90_kw": "18303 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.20_kw": "",
      "8.90_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.20_kw": "",
      "8.90_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Average Climate",
      "9.20_kw": "",
      "8.90_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "8.90_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.75 kW 1.84 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E-AC 111.A12",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e-ac_111.a12": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e-ac_111.a12": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e-ac_111.a12": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e-ac_111.a12": "Outdoor Air",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e-ac_111.a12": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e-ac_111.a12": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.a12": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.a12": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e-ac_111.a12": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.75",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:58 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.4 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.52 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.71",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "113 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "58 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "prated": "SCOP",
      "9.20_kw": "4.08",
      "8.90_kw": "2.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.20_kw": "-7 \u00b0C",
      "8.90_kw": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.20_kw": "-20 \u00b0C",
      "8.90_kw": "-20 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.20_kw": "8.15 kW",
      "8.90_kw": "7.84 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.20_kw": "2.88",
      "8.90_kw": "1.93",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.20_kw": "0.990",
      "8.90_kw": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.20_kw": "6.17 kW",
      "8.90_kw": "5.54 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.20_kw": "3.93",
      "8.90_kw": "2.76",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.20_kw": "0.990",
      "8.90_kw": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.20_kw": "5.99 kW",
      "8.90_kw": "9.25 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.20_kw": "5.31",
      "8.90_kw": "3.97",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.20_kw": "0.990",
      "8.90_kw": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.20_kw": "7.44 kW",
      "8.90_kw": "6.77 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.20_kw": "7.15",
      "8.90_kw": "5.44",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.20_kw": "0.990",
      "8.90_kw": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.20_kw": "8.15 kW",
      "8.90_kw": "7.84 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.20_kw": "2.88",
      "8.90_kw": "1.93",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.20_kw": "6.46 kW",
      "8.90_kw": "7.02 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.20_kw": "2.84",
      "8.90_kw": "1.74",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.20_kw": "0.990",
      "8.90_kw": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.20_kw": "55 \u00b0C",
      "8.90_kw": "55 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.20_kw": "15 W",
      "8.90_kw": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.20_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.20_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.20_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.20_kw": "Electricity",
      "8.90_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.20_kw": "2.75 kW",
      "8.90_kw": "2.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.20_kw": "19044 kWh",
      "8.90_kw": "18303 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.20_kw": "",
      "8.90_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.20_kw": "",
      "8.90_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Average Climate",
      "9.20_kw": "",
      "8.90_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "8.90_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.75 kW 2.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E-AC 111.A12 F",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e-ac_111.a12_f": "Heating + DHW + low temp",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e-ac_111.a12_f": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e-ac_111.a12_f": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e-ac_111.a12_f": "Outdoor Air",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e-ac_111.a12_f": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e-ac_111.a12_f": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.a12_f": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.a12_f": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e-ac_111.a12_f": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:58 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.4 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.86 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.80",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "113 %",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "58 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "prated": "SCOP",
      "9.20_kw": "4.08",
      "8.90_kw": "2.90",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.20_kw": "-7 \u00b0C",
      "8.90_kw": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.20_kw": "-20 \u00b0C",
      "8.90_kw": "-20 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.20_kw": "8.15 kW",
      "8.90_kw": "7.84 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.20_kw": "2.88",
      "8.90_kw": "1.93",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.20_kw": "6.17 kW",
      "8.90_kw": "5.54 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.20_kw": "3.93",
      "8.90_kw": "2.76",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.20_kw": "5.99 kW",
      "8.90_kw": "9.25 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.20_kw": "5.31",
      "8.90_kw": "3.89",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.20_kw": "7.44 kW",
      "8.90_kw": "6.77 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.20_kw": "7.15",
      "8.90_kw": "5.44",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.20_kw": "8.15 kW",
      "8.90_kw": "7.84 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.20_kw": "2.88",
      "8.90_kw": "1.93",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.20_kw": "6.46 kW",
      "8.90_kw": "7.02 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.20_kw": "2.84",
      "8.90_kw": "1.74",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.20_kw": "0.99",
      "8.90_kw": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.20_kw": "55 \u00b0C",
      "8.90_kw": "55 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.20_kw": "15 W",
      "8.90_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.20_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.20_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.20_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.20_kw": "Electricity",
      "8.90_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.20_kw": "2.75 kW",
      "8.90_kw": "1.84 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.20_kw": "19044 kWh",
      "8.90_kw": "18303 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.20_kw": "",
      "8.90_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.20_kw": "",
      "8.90_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Average Climate",
      "9.20_kw": "",
      "8.90_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "8.90_kw": "0.00 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.75 kW 1.84 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M 101.A14",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m_101.a14": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m_101.a14": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m_101.a14": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m_101.a14": "Outdoor Air",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m_101.a14": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m_101.a14": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m_101.a14": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m_101.a14": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m_101.a14": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.82 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.89 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.80",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "117 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.90 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.00",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.73 kW",
      "medium_temperature": "9.44 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "2.05",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.82",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.99_kw": "5.31",
      "9.33_kw": "4.03",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.99_kw": "0.99",
      "9.33_kw": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.99_kw": "7.44 kW",
      "9.33_kw": "6.77 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.99_kw": "7.15",
      "9.33_kw": "5.44",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.99_kw": "0.99",
      "9.33_kw": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.99_kw": "8.73 kW",
      "9.33_kw": "9.44 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.99_kw": "2.86",
      "9.33_kw": "2.05",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "7.46 kW",
      "9.33_kw": "6.81 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "2.42",
      "9.33_kw": "1.72",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "0.99",
      "9.33_kw": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.99_kw": "55 \u00b0C",
      "9.33_kw": "55 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.99_kw": "15 W",
      "9.33_kw": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.99_kw": "0 W",
      "9.33_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.99_kw": "0 W",
      "9.33_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.99_kw": "0 W",
      "9.33_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.99_kw": "Electricity",
      "9.33_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.99_kw": "2.41 kW",
      "9.33_kw": "3.86 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.99_kw": "20384 kWh",
      "9.33_kw": "22040 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.33_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.33_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.99_kw": "",
      "9.33_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "10.70_kw": "0.00 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.41 kW 3.86 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M-E 101.A14",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m-e_101.a14": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m-e_101.a14": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m-e_101.a14": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m-e_101.a14": "Outdoor Air",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m-e_101.a14": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m-e_101.a14": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e_101.a14": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e_101.a14": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m-e_101.a14": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.82 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.89 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.80",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "117 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.90 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.00",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.73 kW",
      "medium_temperature": "9.44 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "2.05",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.82",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.99_kw": "5.31",
      "9.33_kw": "4.03",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.99_kw": "0.99",
      "9.33_kw": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.99_kw": "7.44 kW",
      "9.33_kw": "6.77 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.99_kw": "7.15",
      "9.33_kw": "5.44",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.99_kw": "0.99",
      "9.33_kw": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.99_kw": "8.73 kW",
      "9.33_kw": "9.44 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.99_kw": "2.86",
      "9.33_kw": "2.05",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "7.46 kW",
      "9.33_kw": "6.81 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "2.42",
      "9.33_kw": "1.72",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "0.99",
      "9.33_kw": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.99_kw": "55 \u00b0C",
      "9.33_kw": "55 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.99_kw": "15 W",
      "9.33_kw": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.99_kw": "0 W",
      "9.33_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.99_kw": "0 W",
      "9.33_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.99_kw": "0 W",
      "9.33_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.99_kw": "Electricity",
      "9.33_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.99_kw": "2.41 kW",
      "9.33_kw": "3.86 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.99_kw": "20384 kWh",
      "9.33_kw": "22040 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.33_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.33_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.99_kw": "",
      "9.33_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "10.70_kw": "0.00 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.41 kW 3.86 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M-E-AC 101.A14",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m-e-ac_101.a14": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m-e-ac_101.a14": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m-e-ac_101.a14": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m-e-ac_101.a14": "Outdoor Air",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m-e-ac_101.a14": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m-e-ac_101.a14": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.a14": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.a14": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m-e-ac_101.a14": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.82 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.89 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.80",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "117 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.90 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.00",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.73 kW",
      "medium_temperature": "9.44 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "2.05",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.82",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.99_kw": "5.31",
      "9.33_kw": "4.03",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.99_kw": "0.99",
      "9.33_kw": "0.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.99_kw": "7.44 kW",
      "9.33_kw": "6.77 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.99_kw": "7.15",
      "9.33_kw": "5.44",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.99_kw": "0.99",
      "9.33_kw": "0.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.99_kw": "8.73 kW",
      "9.33_kw": "9.44 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.99_kw": "2.86",
      "9.33_kw": "2.05",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "7.46 kW",
      "9.33_kw": "6.81 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "2.42",
      "9.33_kw": "1.72",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "0.99",
      "9.33_kw": "0.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.99_kw": "55 \u00b0C",
      "9.33_kw": "55 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.99_kw": "15 W",
      "9.33_kw": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.99_kw": "0 W",
      "9.33_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.99_kw": "0 W",
      "9.33_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.99_kw": "0 W",
      "9.33_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.99_kw": "Electricity",
      "9.33_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.99_kw": "2.41 kW",
      "9.33_kw": "3.86 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.99_kw": "20384 kWh",
      "9.33_kw": "22040 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.33_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.33_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.99_kw": "",
      "9.33_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "10.70_kw": "0.00 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.41 kW 3.86 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M-E-AC 101.A14 F",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m-e-ac_101.a14_f": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m-e-ac_101.a14_f": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m-e-ac_101.a14_f": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m-e-ac_101.a14_f": "Outdoor Air",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m-e-ac_101.a14_f": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m-e-ac_101.a14_f": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.a14_f": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.a14_f": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m-e-ac_101.a14_f": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.82 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.89 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.80",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "117 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.90 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.00",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.73 kW",
      "medium_temperature": "9.44 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "2.05",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.82",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.99_kw": "5.31",
      "9.33_kw": "4.03",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.99_kw": "0.99",
      "9.33_kw": "0.99",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.99_kw": "7.44 kW",
      "9.33_kw": "6.77 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.99_kw": "7.15",
      "9.33_kw": "5.44",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.99_kw": "0.99",
      "9.33_kw": "0.99",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.99_kw": "8.73 kW",
      "9.33_kw": "9.44 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.99_kw": "2.86",
      "9.33_kw": "2.05",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "7.46 kW",
      "9.33_kw": "6.81 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "2.42",
      "9.33_kw": "1.72",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99_kw": "0.99",
      "9.33_kw": "0.99",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.99_kw": "55 \u00b0C",
      "9.33_kw": "55 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.99_kw": "15 W",
      "9.33_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.99_kw": "0 W",
      "9.33_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.99_kw": "0 W",
      "9.33_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.99_kw": "0 W",
      "9.33_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.99_kw": "Electricity",
      "9.33_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.99_kw": "2.41 kW",
      "9.33_kw": "3.86 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.99_kw": "20384 kWh",
      "9.33_kw": "22040 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.33_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.99_kw": "",
      "9.33_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.99_kw": "",
      "9.33_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "10.70_kw": "0.00 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.41 kW 3.86 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-AC 111.A14",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-ac_111.a14": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-ac_111.a14": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-ac_111.a14": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-ac_111.a14": "Outdoor Air",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-ac_111.a14": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-ac_111.a14": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-ac_111.a14": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-ac_111.a14": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-ac_111.a14": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:58 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.4 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.82 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.89 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.80",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "117 %",
      "source_page": 26,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "58 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "prated": "SCOP",
      "9.90_kw": "4.08",
      "10.70_kw": "3.00",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.90_kw": "-7 \u00b0C",
      "10.70_kw": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.90_kw": "-20 \u00b0C",
      "10.70_kw": "-20 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.90_kw": "8.73 kW",
      "10.70_kw": "9.44 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.90_kw": "2.86",
      "10.70_kw": "2.05",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.90_kw": "0.990",
      "10.70_kw": "0.990",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.90_kw": "6.34 kW",
      "10.70_kw": "6.11 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.90_kw": "3.92",
      "10.70_kw": "2.82",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.90_kw": "0.990",
      "10.70_kw": "0.990",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.90_kw": "5.99 kW",
      "10.70_kw": "9.33 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.90_kw": "5.31",
      "10.70_kw": "4.03",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.90_kw": "0.990",
      "10.70_kw": "0.990",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.90_kw": "7.44 kW",
      "10.70_kw": "6.77 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.90_kw": "7.15",
      "10.70_kw": "5.44",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.90_kw": "0.990",
      "10.70_kw": "0.990",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.90_kw": "8.73 kW",
      "10.70_kw": "9.44 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.90_kw": "2.86",
      "10.70_kw": "2.05",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.90_kw": "7.46 kW",
      "10.70_kw": "6.81 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.90_kw": "2.42",
      "10.70_kw": "1.72",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.90_kw": "0.990",
      "10.70_kw": "0.990",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.90_kw": "55 \u00b0C",
      "10.70_kw": "55 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.90_kw": "15 W",
      "10.70_kw": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.90_kw": "0 W",
      "10.70_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.90_kw": "0 W",
      "10.70_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.90_kw": "0 W",
      "10.70_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.90_kw": "Electricity",
      "10.70_kw": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.90_kw": "2.50 kW",
      "10.70_kw": "3.90 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.90_kw": "20384 kWh",
      "10.70_kw": "22040 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.90_kw": "",
      "10.70_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.90_kw": "",
      "10.70_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Average Climate",
      "9.90_kw": "",
      "10.70_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "10.70_kw": "0.00 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 3.90 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E 111.A14",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e_111.a14": "Heating + DHW + low temp",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e_111.a14": "Indoor, Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e_111.a14": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e_111.a14": "Outdoor Air",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e_111.a14": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e_111.a14": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e_111.a14": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e_111.a14": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e_111.a14": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:58 h:min",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.4 W",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.82 kW",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.89 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.80",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "117 %",
      "source_page": 28,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "58 h:min",
      "source_page": 28,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "prated": "SCOP",
      "9.90_kw": "4.08",
      "10.70_kw": "3.00",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.90_kw": "-7 \u00b0C",
      "10.70_kw": "-7 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.90_kw": "-20 \u00b0C",
      "10.70_kw": "-20 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.90_kw": "8.73 kW",
      "10.70_kw": "9.44 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.90_kw": "2.86",
      "10.70_kw": "2.05",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.90_kw": "6.34 kW",
      "10.70_kw": "6.11 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.90_kw": "3.92",
      "10.70_kw": "2.82",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.90_kw": "5.99 kW",
      "10.70_kw": "9.33 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.90_kw": "5.31",
      "10.70_kw": "4.03",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.90_kw": "7.44 kW",
      "10.70_kw": "6.77 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.90_kw": "7.15",
      "10.70_kw": "5.44",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.90_kw": "8.73 kW",
      "10.70_kw": "9.44 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.90_kw": "2.86",
      "10.70_kw": "2.05",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.90_kw": "7.46 kW",
      "10.70_kw": "6.81 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.90_kw": "2.42",
      "10.70_kw": "1.72",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.90_kw": "55 \u00b0C",
      "10.70_kw": "55 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.90_kw": "15 W",
      "10.70_kw": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.90_kw": "0 W",
      "10.70_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.90_kw": "0 W",
      "10.70_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.90_kw": "0 W",
      "10.70_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.90_kw": "Electricity",
      "10.70_kw": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.90_kw": "2.41 kW",
      "10.70_kw": "3.86 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.90_kw": "20384 kWh",
      "10.70_kw": "22040 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.90_kw": "",
      "10.70_kw": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.90_kw": "",
      "10.70_kw": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Average Climate",
      "9.90_kw": "",
      "10.70_kw": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "10.70_kw": "0.00 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.41 kW 3.86 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E-AC 111.A14",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e-ac_111.a14": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e-ac_111.a14": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e-ac_111.a14": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e-ac_111.a14": "Outdoor Air",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e-ac_111.a14": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e-ac_111.a14": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.a14": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.a14": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e-ac_111.a14": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.75",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:58 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.4 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.34 kW",
      "medium_temperature": "11.14 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.35 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "117 %",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "58 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "prated": "SCOP",
      "9.90_kw": "4.08",
      "10.70_kw": "3.00",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.90_kw": "-7 \u00b0C",
      "10.70_kw": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.90_kw": "-20 \u00b0C",
      "10.70_kw": "-20 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.90_kw": "8.73 kW",
      "10.70_kw": "9.44 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.90_kw": "2.86",
      "10.70_kw": "2.05",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.90_kw": "6.34 kW",
      "10.70_kw": "6.11 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.90_kw": "3.92",
      "10.70_kw": "2.82",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.90_kw": "5.99 kW",
      "10.70_kw": "9.33 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.90_kw": "5.31",
      "10.70_kw": "4.03",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.90_kw": "7.44 kW",
      "10.70_kw": "6.77 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.90_kw": "7.15",
      "10.70_kw": "5.44",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.90_kw": "8.73 kW",
      "10.70_kw": "9.44 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.90_kw": "2.86",
      "10.70_kw": "2.05",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.90_kw": "7.46 kW",
      "10.70_kw": "6.81 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.90_kw": "2.42",
      "10.70_kw": "1.72",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.90_kw": "55 \u00b0C",
      "10.70_kw": "55 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.90_kw": "15 W",
      "10.70_kw": "15 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.90_kw": "0 W",
      "10.70_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.90_kw": "0 W",
      "10.70_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.90_kw": "0 W",
      "10.70_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.90_kw": "Electricity",
      "10.70_kw": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.90_kw": "2.41 kW",
      "10.70_kw": "3.86 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.90_kw": "20384 kWh",
      "10.70_kw": "22040 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.90_kw": "",
      "10.70_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.90_kw": "",
      "10.70_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Average Climate",
      "9.90_kw": "",
      "10.70_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "10.70_kw": "0.00 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.41 kW 3.86 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E-AC 111.A14 F",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e-ac_111.a14_f": "Heating + DHW + low temp",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e-ac_111.a14_f": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e-ac_111.a14_f": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e-ac_111.a14_f": "Outdoor Air",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e-ac_111.a14_f": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e-ac_111.a14_f": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.a14_f": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.a14_f": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e-ac_111.a14_f": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:58 h:min",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.4 W",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.82 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.89 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.80",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "117 %",
      "source_page": 32,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "58 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "prated": "SCOP",
      "9.90_kw": "4.08",
      "10.70_kw": "3.00",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.90_kw": "-7 \u00b0C",
      "10.70_kw": "-7 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.90_kw": "-20 \u00b0C",
      "10.70_kw": "-20 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.90_kw": "8.73 kW",
      "10.70_kw": "9.44 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.90_kw": "2.86",
      "10.70_kw": "2.05",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.90_kw": "6.34 kW",
      "10.70_kw": "6.11 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.90_kw": "3.92",
      "10.70_kw": "2.82",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.90_kw": "5.99 kW",
      "10.70_kw": "9.33 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.90_kw": "5.31",
      "10.70_kw": "4.03",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.90_kw": "7.44 kW",
      "10.70_kw": "6.77 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.90_kw": "7.15",
      "10.70_kw": "5.44",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.90_kw": "8.73 kW",
      "10.70_kw": "9.44 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.90_kw": "2.86",
      "10.70_kw": "2.05",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.90_kw": "7.46 kW",
      "10.70_kw": "6.81 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.90_kw": "2.42",
      "10.70_kw": "1.72",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.90_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.90_kw": "55 \u00b0C",
      "10.70_kw": "55 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.90_kw": "15 W",
      "10.70_kw": "15 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.90_kw": "0 W",
      "10.70_kw": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.90_kw": "0 W",
      "10.70_kw": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.90_kw": "0 W",
      "10.70_kw": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.90_kw": "Electricity",
      "10.70_kw": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.90_kw": "2.41 kW",
      "10.70_kw": "3.86 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.90_kw": "20384 kWh",
      "10.70_kw": "22040 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.90_kw": "",
      "10.70_kw": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "9.90_kw": "",
      "10.70_kw": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Average Climate",
      "9.90_kw": "",
      "10.70_kw": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "10.70_kw": "0.00 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.41 kW 3.86 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M 101.A16",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m_101.a16": "Heating (medium temp)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m_101.a16": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m_101.a16": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m_101.a16": "Outdoor Air",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m_101.a16": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m_101.a16": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m_101.a16": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m_101.a16": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m_101.a16": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "13.43 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.42 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.72",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "119 %",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "11.80 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.95",
      "medium_temperature": "3.05",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.85 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.54",
      "medium_temperature": "2.05",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.65 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.86",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.93_kw": "5.40",
      "9.42_kw": "4.13",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.93_kw": "0.99",
      "9.42_kw": "0.99",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.93_kw": "14.93 kW",
      "9.42_kw": "6.77 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.93_kw": "6.49",
      "9.42_kw": "5.44",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.93_kw": "0.99",
      "9.42_kw": "0.99",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.93_kw": "8.85 kW",
      "9.42_kw": "10.45 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.93_kw": "2.54",
      "9.42_kw": "2.05",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93_kw": "7.44 kW",
      "9.42_kw": "7.81 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93_kw": "7.15",
      "9.42_kw": "1.81",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93_kw": "0.99",
      "9.42_kw": "0.99",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.93_kw": "55 \u00b0C",
      "9.42_kw": "55 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.93_kw": "15 W",
      "9.42_kw": "15 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.93_kw": "0 W",
      "9.42_kw": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.93_kw": "0 W",
      "9.42_kw": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.93_kw": "0 W",
      "9.42_kw": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.93_kw": "Electricity",
      "9.42_kw": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.93_kw": "2.56 kW",
      "9.42_kw": "4.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.93_kw": "24394 kWh",
      "9.42_kw": "24394 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.93_kw": "",
      "9.42_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.93_kw": "",
      "9.42_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.93_kw": "",
      "9.42_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "11.80_kw": "0.00 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.56 kW 4.00 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M-E 101.A16",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m-e_101.a16": "Heating (medium temp)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m-e_101.a16": "Indoor, Outdoor",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m-e_101.a16": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m-e_101.a16": "Outdoor Air",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m-e_101.a16": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m-e_101.a16": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e_101.a16": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e_101.a16": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m-e_101.a16": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "13.43 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.42 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.72",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "119 %",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "11.80 kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.95",
      "medium_temperature": "3.05",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.85 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.54",
      "medium_temperature": "2.05",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.65 kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.86",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.93_kw": "5.40",
      "9.42_kw": "4.13",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.93_kw": "0.99",
      "9.42_kw": "0.99",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.93_kw": "14.93 kW",
      "9.42_kw": "6.77 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.93_kw": "6.49",
      "9.42_kw": "5.44",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.93_kw": "0.99",
      "9.42_kw": "0.99",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.93_kw": "8.85 kW",
      "9.42_kw": "10.45 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.93_kw": "2.54",
      "9.42_kw": "2.05",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93_kw": "7.44 kW",
      "9.42_kw": "7.81 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93_kw": "7.15",
      "9.42_kw": "1.81",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93_kw": "0.99",
      "9.42_kw": "0.99",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.93_kw": "55 \u00b0C",
      "9.42_kw": "55 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.93_kw": "15 W",
      "9.42_kw": "15 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.93_kw": "0 W",
      "9.42_kw": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.93_kw": "0 W",
      "9.42_kw": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.93_kw": "0 W",
      "9.42_kw": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.93_kw": "Electricity",
      "9.42_kw": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.93_kw": "2.56 kW",
      "9.42_kw": "4.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.93_kw": "24394 kWh",
      "9.42_kw": "24394 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.93_kw": "",
      "9.42_kw": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.93_kw": "",
      "9.42_kw": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.93_kw": "",
      "9.42_kw": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "11.80_kw": "0.00 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.56 kW 4.00 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M-E-AC 101.A16",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m-e-ac_101.a16": "Heating (medium temp)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m-e-ac_101.a16": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m-e-ac_101.a16": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m-e-ac_101.a16": "Outdoor Air",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m-e-ac_101.a16": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m-e-ac_101.a16": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.a16": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.a16": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m-e-ac_101.a16": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "13.43 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.42 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.72",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "119 %",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "11.80 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.95",
      "medium_temperature": "3.05",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.85 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.54",
      "medium_temperature": "2.05",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.65 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.86",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.93_kw": "5.40",
      "9.42_kw": "4.13",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.93_kw": "0.99",
      "9.42_kw": "0.99",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.93_kw": "14.93 kW",
      "9.42_kw": "6.77 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.93_kw": "6.49",
      "9.42_kw": "5.44",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.93_kw": "0.99",
      "9.42_kw": "0.99",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.93_kw": "8.85 kW",
      "9.42_kw": "10.45 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.93_kw": "2.54",
      "9.42_kw": "2.05",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93_kw": "7.44 kW",
      "9.42_kw": "7.81 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93_kw": "7.15",
      "9.42_kw": "1.81",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93_kw": "0.99",
      "9.42_kw": "0.99",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.93_kw": "55 \u00b0C",
      "9.42_kw": "55 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.93_kw": "15 W",
      "9.42_kw": "15 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.93_kw": "0 W",
      "9.42_kw": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.93_kw": "0 W",
      "9.42_kw": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.93_kw": "0 W",
      "9.42_kw": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.93_kw": "Electricity",
      "9.42_kw": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.93_kw": "2.56 kW",
      "9.42_kw": "4.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.93_kw": "24394 kWh",
      "9.42_kw": "24394 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.93_kw": "",
      "9.42_kw": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.93_kw": "",
      "9.42_kw": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.93_kw": "",
      "9.42_kw": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "11.80_kw": "0.00 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.56 kW 4.00 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M-E-AC 101.A16 F",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m-e-ac_101.a16_f": "Heating (medium temp)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m-e-ac_101.a16_f": "Indoor, Outdoor",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m-e-ac_101.a16_f": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m-e-ac_101.a16_f": "Outdoor Air",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m-e-ac_101.a16_f": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m-e-ac_101.a16_f": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.a16_f": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.a16_f": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m-e-ac_101.a16_f": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "13.43 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.42 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.72",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "119 %",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "11.80 kW",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.95",
      "medium_temperature": "3.05",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.85 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.54",
      "medium_temperature": "2.05",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.65 kW",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.86",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.93_kw": "5.40",
      "9.42_kw": "4.13",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.93_kw": "0.99",
      "9.42_kw": "0.99",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.93_kw": "14.93 kW",
      "9.42_kw": "6.77 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.93_kw": "6.49",
      "9.42_kw": "5.44",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.93_kw": "0.99",
      "9.42_kw": "0.99",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.93_kw": "8.85 kW",
      "9.42_kw": "10.45 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.93_kw": "2.54",
      "9.42_kw": "2.05",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93_kw": "7.44 kW",
      "9.42_kw": "7.81 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93_kw": "7.15",
      "9.42_kw": "1.81",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93_kw": "0.99",
      "9.42_kw": "0.99",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.93_kw": "55 \u00b0C",
      "9.42_kw": "55 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.93_kw": "15 W",
      "9.42_kw": "15 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.93_kw": "0 W",
      "9.42_kw": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.93_kw": "0 W",
      "9.42_kw": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.93_kw": "0 W",
      "9.42_kw": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.93_kw": "Electricity",
      "9.42_kw": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.93_kw": "2.56 kW",
      "9.42_kw": "4.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.93_kw": "24394 kWh",
      "9.42_kw": "24394 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.93_kw": "",
      "9.42_kw": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.93_kw": "",
      "9.42_kw": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.93_kw": "",
      "9.42_kw": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "11.80_kw": "0.00 kW",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.56 kW 4.00 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-AC 111.A16",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-ac_111.a16": "Heating + DHW + low temp",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-ac_111.a16": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-ac_111.a16": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-ac_111.a16": "Outdoor Air",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-ac_111.a16": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-ac_111.a16": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-ac_111.a16": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-ac_111.a16": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-ac_111.a16": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:58 h:min",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.4 W",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "13.43 kW",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.42 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.72",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "119 %",
      "source_page": 42,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "58 h:min",
      "source_page": 42,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "prated": "SCOP",
      "10.00_kw": "3.95",
      "11.80_kw": "3.05",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "10.00_kw": "-7 \u00b0C",
      "11.80_kw": "-7 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "10.00_kw": "-20 \u00b0C",
      "11.80_kw": "-20 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "10.00_kw": "8.85 kW",
      "11.80_kw": "10.45 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "10.00_kw": "2.54",
      "11.80_kw": "2.05",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "10.00_kw": "6.60 kW",
      "11.80_kw": "6.65 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "10.00_kw": "3.76",
      "11.80_kw": "2.86",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "10.00_kw": "5.93 kW",
      "11.80_kw": "9.42 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "10.00_kw": "5.40",
      "11.80_kw": "4.13",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "10.00_kw": "14.93 kW",
      "11.80_kw": "6.77 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "10.00_kw": "6.49",
      "11.80_kw": "5.44",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "10.00_kw": "8.85 kW",
      "11.80_kw": "10.45 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "10.00_kw": "2.54",
      "11.80_kw": "2.05",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.00_kw": "7.44 kW",
      "11.80_kw": "7.81 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.00_kw": "7.15",
      "11.80_kw": "1.81",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "10.00_kw": "55 \u00b0C",
      "11.80_kw": "55 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "10.00_kw": "15 W",
      "11.80_kw": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "10.00_kw": "0 W",
      "11.80_kw": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "10.00_kw": "0 W",
      "11.80_kw": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "10.00_kw": "0 W",
      "11.80_kw": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "10.00_kw": "Electricity",
      "11.80_kw": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "10.00_kw": "2.56 kW",
      "11.80_kw": "4.00 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "10.00_kw": "24394 kWh",
      "11.80_kw": "24394 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "10.00_kw": "",
      "11.80_kw": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "10.00_kw": "",
      "11.80_kw": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Average Climate",
      "10.00_kw": "",
      "11.80_kw": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "11.80_kw": "0.00 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.56 kW 4.00 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E 111.A16",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e_111.a16": "Heating + DHW + low temp",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e_111.a16": "Indoor, Outdoor",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e_111.a16": "n/a",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e_111.a16": "Outdoor Air",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e_111.a16": "n/a",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e_111.a16": "n/a",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e_111.a16": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e_111.a16": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e_111.a16": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:58 h:min",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.4 W",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "13.43 kW",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.42 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.72",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "119 %",
      "source_page": 44,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "58 h:min",
      "source_page": 44,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "prated": "SCOP",
      "10.00_kw": "3.95",
      "11.80_kw": "3.05",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "10.00_kw": "-7 \u00b0C",
      "11.80_kw": "-7 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "10.00_kw": "-20 \u00b0C",
      "11.80_kw": "-20 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "10.00_kw": "8.85 kW",
      "11.80_kw": "10.45 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "10.00_kw": "2.54",
      "11.80_kw": "2.05",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "10.00_kw": "6.60 kW",
      "11.80_kw": "6.65 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "10.00_kw": "3.76",
      "11.80_kw": "2.86",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "10.00_kw": "5.93 kW",
      "11.80_kw": "9.42 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "10.00_kw": "5.40",
      "11.80_kw": "4.13",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "10.00_kw": "14.93 kW",
      "11.80_kw": "6.77 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "10.00_kw": "6.49",
      "11.80_kw": "5.44",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "10.00_kw": "8.85 kW",
      "11.80_kw": "10.45 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "10.00_kw": "2.54",
      "11.80_kw": "2.05",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.00_kw": "7.44 kW",
      "11.80_kw": "7.81 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.00_kw": "7.15",
      "11.80_kw": "1.81",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "10.00_kw": "55 \u00b0C",
      "11.80_kw": "55 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "10.00_kw": "15 W",
      "11.80_kw": "15 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "10.00_kw": "0 W",
      "11.80_kw": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "10.00_kw": "0 W",
      "11.80_kw": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "10.00_kw": "0 W",
      "11.80_kw": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "10.00_kw": "Electricity",
      "11.80_kw": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "10.00_kw": "2.56 kW",
      "11.80_kw": "4.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "10.00_kw": "24394 kWh",
      "11.80_kw": "24394 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "10.00_kw": "",
      "11.80_kw": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "10.00_kw": "",
      "11.80_kw": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Average Climate",
      "10.00_kw": "",
      "11.80_kw": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "11.80_kw": "0.00 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.56 kW 4.00 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E-AC 111.A16",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e-ac_111.a16": "Heating + DHW + low temp",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e-ac_111.a16": "Indoor, Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e-ac_111.a16": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e-ac_111.a16": "Outdoor Air",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e-ac_111.a16": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e-ac_111.a16": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.a16": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.a16": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e-ac_111.a16": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.75",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:58 h:min",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.4 W",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "13.09 kW",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.42 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.75",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "119 %",
      "source_page": 46,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "58 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "prated": "SCOP",
      "10.00_kw": "3.95",
      "11.80_kw": "3.05",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "10.00_kw": "-7 \u00b0C",
      "11.80_kw": "-7 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "10.00_kw": "-20 \u00b0C",
      "11.80_kw": "-20 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "10.00_kw": "8.85 kW",
      "11.80_kw": "10.45 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "10.00_kw": "2.54",
      "11.80_kw": "2.05",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "10.00_kw": "6.60 kW",
      "11.80_kw": "6.65 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "10.00_kw": "3.76",
      "11.80_kw": "2.86",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "10.00_kw": "5.93 kW",
      "11.80_kw": "9.42 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "10.00_kw": "5.40",
      "11.80_kw": "4.13",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "10.00_kw": "14.93 kW",
      "11.80_kw": "6.77 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "10.00_kw": "6.49",
      "11.80_kw": "5.44",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "10.00_kw": "8.85 kW",
      "11.80_kw": "10.45 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "10.00_kw": "2.54",
      "11.80_kw": "2.05",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.00_kw": "7.44 kW",
      "11.80_kw": "7.81 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.00_kw": "7.15",
      "11.80_kw": "1.81",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "10.00_kw": "55 \u00b0C",
      "11.80_kw": "55 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "10.00_kw": "15 W",
      "11.80_kw": "15 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "10.00_kw": "0 W",
      "11.80_kw": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "10.00_kw": "0 W",
      "11.80_kw": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "10.00_kw": "0 W",
      "11.80_kw": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "10.00_kw": "Electricity",
      "11.80_kw": "Electricity",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "10.00_kw": "2.56 kW",
      "11.80_kw": "4.00 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "10.00_kw": "24394 kWh",
      "11.80_kw": "24394 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "10.00_kw": "",
      "11.80_kw": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "10.00_kw": "",
      "11.80_kw": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Average Climate",
      "10.00_kw": "",
      "11.80_kw": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "11.80_kw": "0.00 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.56 kW 4.00 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E-AC 111.A16 F",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e-ac_111.a16_f": "Heating + DHW + low temp",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e-ac_111.a16_f": "Indoor, Outdoor",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e-ac_111.a16_f": "n/a",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e-ac_111.a16_f": "Outdoor Air",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e-ac_111.a16_f": "n/a",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e-ac_111.a16_f": "n/a",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.a16_f": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.a16_f": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e-ac_111.a16_f": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:58 h:min",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.4 W",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "13.43 kW",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.42 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.72",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "119 %",
      "source_page": 48,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "58 h:min",
      "source_page": 48,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "prated": "SCOP",
      "10.00_kw": "3.95",
      "11.80_kw": "3.05",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "10.00_kw": "-7 \u00b0C",
      "11.80_kw": "-7 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "10.00_kw": "-20 \u00b0C",
      "11.80_kw": "-20 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "10.00_kw": "8.85 kW",
      "11.80_kw": "10.45 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "10.00_kw": "2.54",
      "11.80_kw": "2.05",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "10.00_kw": "6.60 kW",
      "11.80_kw": "6.65 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "10.00_kw": "3.76",
      "11.80_kw": "2.86",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "10.00_kw": "5.93 kW",
      "11.80_kw": "9.42 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "10.00_kw": "5.40",
      "11.80_kw": "4.13",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "10.00_kw": "14.93 kW",
      "11.80_kw": "6.77 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "10.00_kw": "6.49",
      "11.80_kw": "5.44",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "10.00_kw": "8.85 kW",
      "11.80_kw": "10.45 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "10.00_kw": "2.54",
      "11.80_kw": "2.05",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.00_kw": "7.44 kW",
      "11.80_kw": "7.81 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.00_kw": "7.15",
      "11.80_kw": "1.81",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.00_kw": "0.99",
      "11.80_kw": "0.99",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "10.00_kw": "55 \u00b0C",
      "11.80_kw": "55 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "10.00_kw": "15 W",
      "11.80_kw": "15 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "10.00_kw": "0 W",
      "11.80_kw": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "10.00_kw": "0 W",
      "11.80_kw": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "10.00_kw": "0 W",
      "11.80_kw": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "10.00_kw": "Electricity",
      "11.80_kw": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "10.00_kw": "2.56 kW",
      "11.80_kw": "4.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "10.00_kw": "24394 kWh",
      "11.80_kw": "24394 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "10.00_kw": "",
      "11.80_kw": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "",
      "10.00_kw": "",
      "11.80_kw": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Average Climate",
      "10.00_kw": "",
      "11.80_kw": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "11.80_kw": "0.00 kW",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.56 kW 4.00 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___12-16kW_230V_Outdoor_Air_Water_22"
    }
  ]
}