      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.78 kW 3.27 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6687 kWh",
      "column_2": "5450 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "3.70_kw": "0.00 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M-E-AC 101.B06",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m-e-ac_101.b06": "Heating (medium temp)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m-e-ac_101.b06": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m-e-ac_101.b06": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m-e-ac_101.b06": "Outdoor Air",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m-e-ac_101.b06": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m-e-ac_101.b06": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.b06": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.b06": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m-e-ac_101.b06": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.02 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.23 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.42",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.53 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "1.89",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.18",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.11_kw": "5.93",
      "2.74_kw": "4.76",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.11_kw": "0.99",
      "2.74_kw": "0.99",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.11_kw": "3.60 kW",
      "2.74_kw": "3.27 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.11_kw": "8.40",
      "2.74_kw": "6.35",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.11_kw": "0.99",
      "2.74_kw": "0.99",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.11_kw": "4.53 kW",
      "2.74_kw": "3.59 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.11_kw": "2.85",
      "2.74_kw": "1.89",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11_kw": "4.08 kW",
      "2.74_kw": "2.86 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11_kw": "2.59",
      "2.74_kw": "1.49",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11_kw": "0.99",
      "2.74_kw": "0.99",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.11_kw": "55 \u00b0C",
      "2.74_kw": "55 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.11_kw": "15 W",
      "2.74_kw": "15 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.11_kw": "0 W",
      "2.74_kw": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.11_kw": "0 W",
      "2.74_kw": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.11_kw": "0 W",
      "2.74_kw": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.11_kw": "Electricity",
      "2.74_kw": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.11_kw": "1.04 kW",
      "2.74_kw": "1.20 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.11_kw": "10549 kWh",
      "2.74_kw": "8383 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.11_kw": "",
      "2.74_kw": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.11_kw": "",
      "2.74_kw": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "3.11_kw": "",
      "2.74_kw": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "135 %",
      "medium_temperature": "90 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.46",
      "medium_temperature": "2.32",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "1.81",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "2.72",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.76",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.43 kW",
      "medium_temperature": "3.34 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.85",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 1.20 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "3.90 kW",
      "column_2": "2.67 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.11",
      "column_2": "1.51",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.30 kW",
      "column_2": "1.06 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.21",
      "column_2": "0.32",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.78 kW",
      "column_2": "3.27 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "11493 kWh",
      "column_2": "7870 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.70",
      "medium_temperature": "3.97",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "1.98",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.25",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.43 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.69",
      "medium_temperature": "5.59",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "1.98",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.97",
      "medium_temperature": "1.98",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.78 kW 3.27 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6687 kWh",
      "column_2": "5450 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "3.70_kw": "0.00 kW",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 100-S AWB-M-E-AC 101.B06 F",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_100-s_awb-m-e-ac_101.b06_f": "Heating (medium temp)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_100-s_awb-m-e-ac_101.b06_f": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_100-s_awb-m-e-ac_101.b06_f": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_100-s_awb-m-e-ac_101.b06_f": "Outdoor Air",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_100-s_awb-m-e-ac_101.b06_f": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_100-s_awb-m-e-ac_101.b06_f": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.b06_f": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_100-s_awb-m-e-ac_101.b06_f": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_100-s_awb-m-e-ac_101.b06_f": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.02 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.23 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.42",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.53 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "1.89",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.18",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.11_kw": "5.93",
      "2.74_kw": "4.76",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.11_kw": "0.99",
      "2.74_kw": "0.99",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.11_kw": "3.60 kW",
      "2.74_kw": "3.27 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.11_kw": "8.40",
      "2.74_kw": "6.35",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.11_kw": "0.99",
      "2.74_kw": "0.99",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.11_kw": "4.53 kW",
      "2.74_kw": "3.59 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.11_kw": "2.85",
      "2.74_kw": "1.89",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11_kw": "4.08 kW",
      "2.74_kw": "2.86 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11_kw": "2.59",
      "2.74_kw": "1.49",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11_kw": "0.99",
      "2.74_kw": "0.99",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.11_kw": "55 \u00b0C",
      "2.74_kw": "55 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.11_kw": "15 W",
      "2.74_kw": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.11_kw": "0 W",
      "2.74_kw": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.11_kw": "0 W",
      "2.74_kw": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.11_kw": "0 W",
      "2.74_kw": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.11_kw": "Electricity",
      "2.74_kw": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.11_kw": "1.04 kW",
      "2.74_kw": "1.20 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.11_kw": "10549 kWh",
      "2.74_kw": "8383 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.11_kw": "",
      "2.74_kw": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.11_kw": "",
      "2.74_kw": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "3.11_kw": "",
      "2.74_kw": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "135 %",
      "medium_temperature": "90 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.46",
      "medium_temperature": "2.32",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "1.81",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "2.72",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.76",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.43 kW",
      "medium_temperature": "3.34 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.85",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 1.20 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "3.90 kW",
      "column_2": "2.67 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.11",
      "column_2": "1.51",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.30 kW",
      "column_2": "1.06 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.21",
      "column_2": "0.32",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.78 kW",
      "column_2": "3.27 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "11493 kWh",
      "column_2": "7870 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.70",
      "medium_temperature": "3.97",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "1.98",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.25",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.43 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.69",
      "medium_temperature": "5.59",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "1.98",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.97",
      "medium_temperature": "1.98",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.78 kW 3.27 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6687 kWh",
      "column_2": "5450 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "3.70_kw": "0.00 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-AC 111.B06",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-ac_111.b06": "Heating + DHW + low temp",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-ac_111.b06": "Indoor, Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-ac_111.b06": "Colder, Warmer",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-ac_111.b06": "Outdoor Air",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-ac_111.b06": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-ac_111.b06": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-ac_111.b06": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-ac_111.b06": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-ac_111.b06": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.32",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:15 h:min",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "25.0 W",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "296.1 l",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.02 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.23 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.42",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 46,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "15 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "5.10_kw": "4.45",
      "4.10_kw": "3.20",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "5.10_kw": "-7 \u00b0C",
      "4.10_kw": "-7 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "5.10_kw": "-20 \u00b0C",
      "4.10_kw": "-20 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "5.10_kw": "4.53 kW",
      "4.10_kw": "3.31 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "5.10_kw": "2.85",
      "4.10_kw": "1.89",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "5.10_kw": "3.04 kW",
      "4.10_kw": "2.65 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "5.10_kw": "4.30",
      "4.10_kw": "3.18",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "5.10_kw": "3.11 kW",
      "4.10_kw": "2.74 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "5.10_kw": "5.93",
      "4.10_kw": "4.76",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "5.10_kw": "3.60 kW",
      "4.10_kw": "3.27 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "5.10_kw": "8.40",
      "4.10_kw": "6.35",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "5.10_kw": "4.53 kW",
      "4.10_kw": "3.59 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "5.10_kw": "2.85",
      "4.10_kw": "1.89",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "4.08 kW",
      "4.10_kw": "2.86 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "2.59",
      "4.10_kw": "1.49",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "5.10_kw": "55 \u00b0C",
      "4.10_kw": "55 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "5.10_kw": "15 W",
      "4.10_kw": "15 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "5.10_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "5.10_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "5.10_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "5.10_kw": "Electricity",
      "4.10_kw": "Electricity",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "5.10_kw": "1.04 kW",
      "4.10_kw": "1.20 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "5.10_kw": "10549 kWh",
      "4.10_kw": "8383 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "",
      "5.10_kw": "",
      "4.10_kw": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "",
      "5.10_kw": "",
      "4.10_kw": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "EN 12102-1 | Colder Climate",
      "5.10_kw": "",
      "4.10_kw": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "135 %",
      "medium_temperature": "90 %",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.46",
      "medium_temperature": "2.32",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 1.20 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "2.89": "2.40 kW",
      "1.81": "2.09 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "2.89": "4.40",
      "1.81": "2.72",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "2.89": "3.14 kW",
      "1.81": "2.88 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "2.89": "6.20",
      "1.81": "4.76",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.89": "3.43 kW",
      "1.81": "3.34 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "2.89": "8.00",
      "1.81": "6.85",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "2.89": "3.90 kW",
      "1.81": "2.67 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "2.89": "2.11",
      "1.81": "1.51",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "3.30 kW",
      "1.81": "1.06 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "1.21",
      "1.81": "0.32",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "2.89": "55 \u00b0C",
      "1.81": "55 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "2.89": "15 W",
      "1.81": "15 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "2.89": "0 W",
      "1.81": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "2.89": "0 W",
      "1.81": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "2.89": "0 W",
      "1.81": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.89": "Electricity",
      "1.81": "Electricity",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "2.89": "4.78 kW",
      "1.81": "3.27 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "2.89": "11493 kWh",
      "1.81": "7870 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "2.89": "",
      "1.81": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "2.89": "",
      "1.81": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "2.89": "",
      "1.81": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.70",
      "medium_temperature": "3.97",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "1.98",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.25",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.78 kW 3.27 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.43_kw": "7.69",
      "3.31_kw": "5.59",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.43_kw": "0.99",
      "3.31_kw": "0.99",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.43_kw": "5.01 kW",
      "3.31_kw": "4.08 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.43_kw": "2.97",
      "3.31_kw": "1.98",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.43_kw": "5.01 kW",
      "3.31_kw": "4.08 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.43_kw": "2.97",
      "3.31_kw": "1.98",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.43_kw": "0.99",
      "3.31_kw": "0.99",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.43_kw": "55 \u00b0C",
      "3.31_kw": "55 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.43_kw": "15 W",
      "3.31_kw": "15 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.43_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.43_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.43_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.43_kw": "Electricity",
      "3.31_kw": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.43_kw": "0.00 kW",
      "3.31_kw": "0.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.43_kw": "6687 kWh",
      "3.31_kw": "5450 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.43_kw": "",
      "3.31_kw": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.43_kw": "",
      "3.31_kw": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Average Climate",
      "3.43_kw": "",
      "3.31_kw": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "3.70_kw": "0.00 kW",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E 111.B06",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e_111.b06": "Heating + DHW + low temp",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e_111.b06": "Indoor, Outdoor",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e_111.b06": "Colder, Warmer",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e_111.b06": "Outdoor Air",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e_111.b06": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e_111.b06": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e_111.b06": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e_111.b06": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e_111.b06": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.32",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:15 h:min",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "25.0 W",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "296.1 l",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.02 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.23 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.42",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 50,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "15 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "5.10_kw": "4.45",
      "4.10_kw": "3.20",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "5.10_kw": "-7 \u00b0C",
      "4.10_kw": "-7 \u00b0C",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "5.10_kw": "-20 \u00b0C",
      "4.10_kw": "-20 \u00b0C",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "5.10_kw": "4.53 kW",
      "4.10_kw": "3.31 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "5.10_kw": "2.85",
      "4.10_kw": "1.89",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "5.10_kw": "3.04 kW",
      "4.10_kw": "2.65 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "5.10_kw": "4.30",
      "4.10_kw": "3.18",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "5.10_kw": "3.11 kW",
      "4.10_kw": "2.74 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "5.10_kw": "5.93",
      "4.10_kw": "4.76",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "5.10_kw": "3.60 kW",
      "4.10_kw": "3.27 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "5.10_kw": "8.40",
      "4.10_kw": "6.35",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "5.10_kw": "4.53 kW",
      "4.10_kw": "3.59 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "5.10_kw": "2.85",
      "4.10_kw": "1.89",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "4.08 kW",
      "4.10_kw": "2.86 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "2.59",
      "4.10_kw": "1.49",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "5.10_kw": "55 \u00b0C",
      "4.10_kw": "55 \u00b0C",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "5.10_kw": "15 W",
      "4.10_kw": "15 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "5.10_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "5.10_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "5.10_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "5.10_kw": "Electricity",
      "4.10_kw": "Electricity",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "5.10_kw": "1.04 kW",
      "4.10_kw": "1.20 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "5.10_kw": "10549 kWh",
      "4.10_kw": "8383 kWh",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "",
      "5.10_kw": "",
      "4.10_kw": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "",
      "5.10_kw": "",
      "4.10_kw": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "EN 12102-1 | Colder Climate",
      "5.10_kw": "",
      "4.10_kw": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "135 %",
      "medium_temperature": "90 %",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.46",
      "medium_temperature": "2.32",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 51,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 1.20 kW",
      "source_page": 51,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "2.89": "2.40 kW",
      "1.81": "2.09 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "2.89": "4.40",
      "1.81": "2.72",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "2.89": "3.14 kW",
      "1.81": "2.88 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "2.89": "6.20",
      "1.81": "4.76",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.89": "3.43 kW",
      "1.81": "3.34 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "2.89": "8.00",
      "1.81": "6.85",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "2.89": "3.90 kW",
      "1.81": "2.67 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "2.89": "2.11",
      "1.81": "1.51",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "3.30 kW",
      "1.81": "1.06 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "1.21",
      "1.81": "0.32",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "2.89": "55 \u00b0C",
      "1.81": "55 \u00b0C",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "2.89": "15 W",
      "1.81": "15 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "2.89": "0 W",
      "1.81": "0 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "2.89": "0 W",
      "1.81": "0 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "2.89": "0 W",
      "1.81": "0 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.89": "Electricity",
      "1.81": "Electricity",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "2.89": "4.78 kW",
      "1.81": "3.27 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "2.89": "11493 kWh",
      "1.81": "7870 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "2.89": "",
      "1.81": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "2.89": "",
      "1.81": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "2.89": "",
      "1.81": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.70",
      "medium_temperature": "3.97",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "1.98",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.25",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.78 kW 3.27 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.43_kw": "7.69",
      "3.31_kw": "5.59",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.43_kw": "0.99",
      "3.31_kw": "0.99",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.43_kw": "5.01 kW",
      "3.31_kw": "4.08 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.43_kw": "2.97",
      "3.31_kw": "1.98",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.43_kw": "5.01 kW",
      "3.31_kw": "4.08 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.43_kw": "2.97",
      "3.31_kw": "1.98",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.43_kw": "0.99",
      "3.31_kw": "0.99",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.43_kw": "55 \u00b0C",
      "3.31_kw": "55 \u00b0C",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.43_kw": "15 W",
      "3.31_kw": "15 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.43_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.43_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.43_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.43_kw": "Electricity",
      "3.31_kw": "Electricity",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.43_kw": "0.00 kW",
      "3.31_kw": "0.00 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.43_kw": "6687 kWh",
      "3.31_kw": "5450 kWh",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.43_kw": "",
      "3.31_kw": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.43_kw": "",
      "3.31_kw": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Average Climate",
      "3.43_kw": "",
      "3.31_kw": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "3.70_kw": "0.00 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E-AC 111.B06",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e-ac_111.b06": "Heating + DHW + low temp",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e-ac_111.b06": "Indoor, Outdoor",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e-ac_111.b06": "Colder, Warmer",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e-ac_111.b06": "Outdoor Air",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e-ac_111.b06": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e-ac_111.b06": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.b06": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.b06": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e-ac_111.b06": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.32",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:15 h:min",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "25.0 W",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "296.1 l",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.02 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.23 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.42",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 54,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "15 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "5.10_kw": "4.45",
      "4.10_kw": "3.20",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "5.10_kw": "-7 \u00b0C",
      "4.10_kw": "-7 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "5.10_kw": "-20 \u00b0C",
      "4.10_kw": "-20 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "5.10_kw": "4.53 kW",
      "4.10_kw": "3.31 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "5.10_kw": "2.85",
      "4.10_kw": "1.89",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "5.10_kw": "3.04 kW",
      "4.10_kw": "2.65 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "5.10_kw": "4.30",
      "4.10_kw": "3.18",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "5.10_kw": "3.11 kW",
      "4.10_kw": "2.74 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "5.10_kw": "5.93",
      "4.10_kw": "4.76",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "5.10_kw": "3.60 kW",
      "4.10_kw": "3.27 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "5.10_kw": "8.40",
      "4.10_kw": "6.35",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "5.10_kw": "4.53 kW",
      "4.10_kw": "3.59 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "5.10_kw": "2.85",
      "4.10_kw": "1.89",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "4.08 kW",
      "4.10_kw": "2.86 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "2.59",
      "4.10_kw": "1.49",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "5.10_kw": "55 \u00b0C",
      "4.10_kw": "55 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "5.10_kw": "15 W",
      "4.10_kw": "15 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "5.10_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "5.10_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "5.10_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "5.10_kw": "Electricity",
      "4.10_kw": "Electricity",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "5.10_kw": "1.04 kW",
      "4.10_kw": "1.20 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "5.10_kw": "10549 kWh",
      "4.10_kw": "8383 kWh",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "",
      "5.10_kw": "",
      "4.10_kw": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "",
      "5.10_kw": "",
      "4.10_kw": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "EN 12102-1 | Colder Climate",
      "5.10_kw": "",
      "4.10_kw": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "135 %",
      "medium_temperature": "90 %",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.46",
      "medium_temperature": "2.32",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 55,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 1.20 kW",
      "source_page": 55,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "2.89": "2.40 kW",
      "1.81": "2.09 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "2.89": "4.40",
      "1.81": "2.72",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "2.89": "3.14 kW",
      "1.81": "2.88 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "2.89": "6.20",
      "1.81": "4.76",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.89": "3.43 kW",
      "1.81": "3.34 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "2.89": "8.00",
      "1.81": "6.85",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "2.89": "3.90 kW",
      "1.81": "2.67 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "2.89": "2.11",
      "1.81": "1.51",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "3.30 kW",
      "1.81": "1.06 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "1.21",
      "1.81": "0.32",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "2.89": "55 \u00b0C",
      "1.81": "55 \u00b0C",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "2.89": "15 W",
      "1.81": "15 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "2.89": "0 W",
      "1.81": "0 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "2.89": "0 W",
      "1.81": "0 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "2.89": "0 W",
      "1.81": "0 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.89": "Electricity",
      "1.81": "Electricity",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "2.89": "4.78 kW",
      "1.81": "3.27 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "2.89": "11493 kWh",
      "1.81": "7870 kWh",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "2.89": "",
      "1.81": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "2.89": "",
      "1.81": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "2.89": "",
      "1.81": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.70",
      "medium_temperature": "3.97",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "1.98",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.25",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 56,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.78 kW 3.27 kW",
      "source_page": 56,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.43_kw": "7.69",
      "3.31_kw": "5.59",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.43_kw": "0.99",
      "3.31_kw": "0.99",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.43_kw": "5.01 kW",
      "3.31_kw": "4.08 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.43_kw": "2.97",
      "3.31_kw": "1.98",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.43_kw": "5.01 kW",
      "3.31_kw": "4.08 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.43_kw": "2.97",
      "3.31_kw": "1.98",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.43_kw": "0.99",
      "3.31_kw": "0.99",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.43_kw": "55 \u00b0C",
      "3.31_kw": "55 \u00b0C",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.43_kw": "15 W",
      "3.31_kw": "15 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.43_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.43_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.43_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.43_kw": "Electricity",
      "3.31_kw": "Electricity",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.43_kw": "0.00 kW",
      "3.31_kw": "0.00 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.43_kw": "6687 kWh",
      "3.31_kw": "5450 kWh",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.43_kw": "",
      "3.31_kw": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.43_kw": "",
      "3.31_kw": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Average Climate",
      "3.43_kw": "",
      "3.31_kw": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "3.70_kw": "0.00 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E-AC 111.B06 F",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e-ac_111.b06_f": "Heating + DHW + low temp",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e-ac_111.b06_f": "Indoor, Outdoor",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e-ac_111.b06_f": "Colder, Warmer",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e-ac_111.b06_f": "Outdoor Air",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e-ac_111.b06_f": "n/a",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e-ac_111.b06_f": "n/a",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.b06_f": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.b06_f": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e-ac_111.b06_f": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.32",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:15 h:min",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "25.0 W",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "296.1 l",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.02 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.23 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.42",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 58,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "15 h:min",
      "source_page": 58,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "5.10_kw": "4.45",
      "4.10_kw": "3.20",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "5.10_kw": "-7 \u00b0C",
      "4.10_kw": "-7 \u00b0C",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "5.10_kw": "-20 \u00b0C",
      "4.10_kw": "-20 \u00b0C",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "5.10_kw": "4.53 kW",
      "4.10_kw": "3.31 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "5.10_kw": "2.85",
      "4.10_kw": "1.89",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "5.10_kw": "3.04 kW",
      "4.10_kw": "2.65 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "5.10_kw": "4.30",
      "4.10_kw": "3.18",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "5.10_kw": "3.11 kW",
      "4.10_kw": "2.74 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "5.10_kw": "5.93",
      "4.10_kw": "4.76",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "5.10_kw": "3.60 kW",
      "4.10_kw": "3.27 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "5.10_kw": "8.40",
      "4.10_kw": "6.35",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "5.10_kw": "4.53 kW",
      "4.10_kw": "3.59 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "5.10_kw": "2.85",
      "4.10_kw": "1.89",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "4.08 kW",
      "4.10_kw": "2.86 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "2.59",
      "4.10_kw": "1.49",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "0.99",
      "4.10_kw": "0.99",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "5.10_kw": "55 \u00b0C",
      "4.10_kw": "55 \u00b0C",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "5.10_kw": "15 W",
      "4.10_kw": "15 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "5.10_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "5.10_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "5.10_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "5.10_kw": "Electricity",
      "4.10_kw": "Electricity",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "5.10_kw": "1.04 kW",
      "4.10_kw": "1.20 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "5.10_kw": "10549 kWh",
      "4.10_kw": "8383 kWh",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "",
      "5.10_kw": "",
      "4.10_kw": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "",
      "5.10_kw": "",
      "4.10_kw": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "EN 12102-1 | Colder Climate",
      "5.10_kw": "",
      "4.10_kw": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "135 %",
      "medium_temperature": "90 %",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.46",
      "medium_temperature": "2.32",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 59,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 1.20 kW",
      "source_page": 59,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "2.89": "2.40 kW",
      "1.81": "2.09 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "2.89": "4.40",
      "1.81": "2.72",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "2.89": "3.14 kW",
      "1.81": "2.88 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "2.89": "6.20",
      "1.81": "4.76",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.89": "3.43 kW",
      "1.81": "3.34 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "2.89": "8.00",
      "1.81": "6.85",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "2.89": "3.90 kW",
      "1.81": "2.67 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "2.89": "2.11",
      "1.81": "1.51",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "3.30 kW",
      "1.81": "1.06 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "1.21",
      "1.81": "0.32",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "0.99",
      "1.81": "0.99",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "2.89": "55 \u00b0C",
      "1.81": "55 \u00b0C",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "2.89": "15 W",
      "1.81": "15 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "2.89": "0 W",
      "1.81": "0 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "2.89": "0 W",
      "1.81": "0 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "2.89": "0 W",
      "1.81": "0 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.89": "Electricity",
      "1.81": "Electricity",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "2.89": "4.78 kW",
      "1.81": "3.27 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "2.89": "11493 kWh",
      "1.81": "7870 kWh",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "2.89": "",
      "1.81": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "2.89": "",
      "1.81": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "2.89": "",
      "1.81": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.70",
      "medium_temperature": "3.97",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "1.98",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.25",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 60,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.78 kW 3.27 kW",
      "source_page": 60,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.43_kw": "7.69",
      "3.31_kw": "5.59",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.43_kw": "0.99",
      "3.31_kw": "0.99",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.43_kw": "5.01 kW",
      "3.31_kw": "4.08 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.43_kw": "2.97",
      "3.31_kw": "1.98",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.43_kw": "5.01 kW",
      "3.31_kw": "4.08 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.43_kw": "2.97",
      "3.31_kw": "1.98",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.43_kw": "0.99",
      "3.31_kw": "0.99",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.43_kw": "55 \u00b0C",
      "3.31_kw": "55 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.43_kw": "15 W",
      "3.31_kw": "15 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.43_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.43_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.43_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.43_kw": "Electricity",
      "3.31_kw": "Electricity",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.43_kw": "0.00 kW",
      "3.31_kw": "0.00 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.43_kw": "6687 kWh",
      "3.31_kw": "5450 kWh",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.43_kw": "",
      "3.31_kw": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.43_kw": "",
      "3.31_kw": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Average Climate",
      "3.43_kw": "",
      "3.31_kw": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "3.70_kw": "0.00 kW",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 61,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 61,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 111-S AWBT-M-E-AC 111.B04 F",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_111-s_awbt-m-e-ac_111.b04_f": "Heating + DHW + low temp",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_111-s_awbt-m-e-ac_111.b04_f": "Indoor, Outdoor",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_111-s_awbt-m-e-ac_111.b04_f": "Colder, Warmer",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_111-s_awbt-m-e-ac_111.b04_f": "Outdoor Air",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_111-s_awbt-m-e-ac_111.b04_f": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_111-s_awbt-m-e-ac_111.b04_f": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.b04_f": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_111-s_awbt-m-e-ac_111.b04_f": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_111-s_awbt-m-e-ac_111.b04_f": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.32",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:15 h:min",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "25.0 W",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "296.1 l",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.08 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.42",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "126 %",
      "source_page": 62,
      "source_table": 8,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "15 h:min",
      "source_page": 62,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "4.00_kw": "4.45",
      "3.70_kw": "3.22",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.00_kw": "-7 \u00b0C",
      "3.70_kw": "-7 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.00_kw": "-20 \u00b0C",
      "3.70_kw": "-20 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "4.00_kw": "3.51 kW",
      "3.70_kw": "3.31 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "4.00_kw": "2.84",
      "3.70_kw": "1.89",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "4.00_kw": "0.99",
      "3.70_kw": "0.99",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.00_kw": "2.45 kW",
      "3.70_kw": "2.65 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.00_kw": "2.84",
      "3.70_kw": "3.18",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "4.00_kw": "0.99",
      "3.70_kw": "0.99",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.00_kw": "3.14 kW",
      "3.70_kw": "2.74 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.00_kw": "5.97",
      "3.70_kw": "4.36",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "4.00_kw": "0.99",
      "3.70_kw": "0.99",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.00_kw": "3.60 kW",
      "3.70_kw": "3.27 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.00_kw": "8.78",
      "3.70_kw": "6.35",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "4.00_kw": "0.99",
      "3.70_kw": "0.99",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.00_kw": "3.51 kW",
      "3.70_kw": "3.31 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.00_kw": "2.84",
      "3.70_kw": "1.89",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00_kw": "3.83 kW",
      "3.70_kw": "2.86 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00_kw": "2.56",
      "3.70_kw": "1.49",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00_kw": "0.99",
      "3.70_kw": "0.99",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.00_kw": "55 \u00b0C",
      "3.70_kw": "55 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.00_kw": "15 W",
      "3.70_kw": "15 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.00_kw": "0 W",
      "3.70_kw": "0 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.00_kw": "0 W",
      "3.70_kw": "0 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.00_kw": "0 W",
      "3.70_kw": "0 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.00_kw": "Electricity",
      "3.70_kw": "Electricity",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.00_kw": "0.14 kW",
      "3.70_kw": "0.88 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.00_kw": "8202 kWh",
      "3.70_kw": "7700 kWh",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.00_kw": "",
      "3.70_kw": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.00_kw": "",
      "3.70_kw": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "EN 12102-1 | Colder Climate",
      "4.00_kw": "",
      "3.70_kw": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "135 %",
      "medium_temperature": "86 %",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.40 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.46",
      "medium_temperature": "2.22",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 63,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.14 kW 0.88 kW",
      "source_page": 63,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "2.91": "0.99",
      "1.72": "0.99",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "2.91": "2.23 kW",
      "1.72": "2.09 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "2.91": "4.44",
      "1.72": "2.72",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "2.91": "0.99",
      "1.72": "0.99",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "2.91": "3.14 kW",
      "1.72": "2.88 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "2.91": "6.20",
      "1.72": "4.76",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.91": "0.99",
      "1.72": "0.99",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.91": "3.53 kW",
      "1.72": "3.27 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "2.91": "5.46",
      "1.72": "5.35",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.91": "0.99",
      "1.72": "0.99",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "2.91": "3.62 kW",
      "1.72": "2.30 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "2.91": "1.65",
      "1.72": "1.28",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "3.30 kW",
      "1.72": "1.06 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "1.21",
      "1.72": "0.32",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "0.99",
      "1.72": "0.99",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "2.91": "55 \u00b0C",
      "1.72": "55 \u00b0C",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "2.91": "15 W",
      "1.72": "15 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "2.91": "0 W",
      "1.72": "0 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "2.91": "0 W",
      "1.72": "0 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "2.91": "0 W",
      "1.72": "0 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.91": "Electricity",
      "1.72": "Electricity",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "2.91": "4.43 kW",
      "1.72": "2.82 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "2.91": "10662 kWh",
      "1.72": "6791 kWh",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "2.91": "",
      "1.72": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "2.91": "",
      "1.72": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "2.91": "",
      "1.72": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "150 %",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.01",
      "medium_temperature": "3.83",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "1.98",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "3.25",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 64,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.43 kW 2.82 kW",
      "source_page": 64,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.57_kw": "5.89",
      "3.31_kw": "5.18",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.57_kw": "0.99",
      "3.31_kw": "0.99",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.57_kw": "4.94 kW",
      "3.31_kw": "4.08 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.57_kw": "3.04",
      "3.31_kw": "1.98",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.57_kw": "4.94 kW",
      "3.31_kw": "4.08 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.57_kw": "3.04",
      "3.31_kw": "1.98",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.57_kw": "0.99",
      "3.31_kw": "0.99",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.57_kw": "55 \u00b0C",
      "3.31_kw": "55 \u00b0C",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.57_kw": "15 W",
      "3.31_kw": "15 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.57_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.57_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.57_kw": "0 W",
      "3.31_kw": "0 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.57_kw": "Electricity",
      "3.31_kw": "Electricity",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.57_kw": "0.00 kW",
      "3.31_kw": "0.00 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.57_kw": "6552 kWh",
      "3.31_kw": "5450 kWh",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.57_kw": "",
      "3.31_kw": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.57_kw": "",
      "3.31_kw": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Average Climate",
      "3.57_kw": "",
      "3.31_kw": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "3.70_kw": "0.00 kW",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 65,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 65,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_100-S_111-S___4-6kW_230V_Outdoor_Air_Water_24"
    }
  ]
}