{
  "source_pdf": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31.pdf",
  "extraction_timestamp": "2025-11-17T15:59:28.174225",
  "total_records": 556,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Subtype Vitocal 2xx-A ODU4",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Viessmannstr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "viessmann_climate_solutions_gmbh_&_co._kg": "35107",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Allendorf/Eder",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Vitocal 2xx-A ODU4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "viessmann_climate_solutions_gmbh_&_co._kg": "011-1W0149",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "2.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "viessmann_climate_solutions_gmbh_&_co._kg": "15.03.2018",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-A AWO 201.A10",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-a_awo_201.a10": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-a_awo_201.a10": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-a_awo_201.a10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-a_awo_201.a10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-a_awo_201.a10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo_201.a10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo_201.a10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-a_awo_201.a10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.89 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.51 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.96",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.75 kW",
      "medium_temperature": "9.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.63 kW",
      "medium_temperature": "8.56 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.34 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.43",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.85 kW",
      "medium_temperature": "6.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.81",
      "medium_temperature": "5.86",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.63_kw": "3.27",
      "8.56_kw": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.63_kw": "7.87 kW",
      "8.56_kw": "8.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.63_kw": "2.93",
      "8.56_kw": "2.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.63_kw": "0.98",
      "8.56_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.63_kw": "60 \u00b0C",
      "8.56_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.63_kw": "24 W",
      "8.56_kw": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.63_kw": "0 W",
      "8.56_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.63_kw": "25 W",
      "8.56_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.63_kw": "0 W",
      "8.56_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.63_kw": "Electricity",
      "8.56_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.63_kw": "1.93 kW",
      "8.56_kw": "1.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.63_kw": "4398 kWh",
      "8.56_kw": "5933 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.93 kW 1.40 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-A AWO 201.A13",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-a_awo_201.a13": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-a_awo_201.a13": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-a_awo_201.a13": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-a_awo_201.a13": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-a_awo_201.a13": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo_201.a13": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo_201.a13": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-a_awo_201.a13": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.78 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "3.01",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "134 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.99 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.64",
      "medium_temperature": "3.42",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.73 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.28",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.28",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.53 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "4.50",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.87 kW",
      "medium_temperature": "6.61 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.90",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.16",
      "column_2": "2.28",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.86 kW",
      "column_2": "9.47 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.84",
      "column_2": "2.07",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.19 kW",
      "column_2": "1.59 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4898 kWh",
      "column_2": "6652 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.19 kW 1.59 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-A AWO 201.A16",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-a_awo_201.a16": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-a_awo_201.a16": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-a_awo_201.a16": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-a_awo_201.a16": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-a_awo_201.a16": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo_201.a16": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo_201.a16": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-a_awo_201.a16": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.11 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.04 kW",
      "medium_temperature": "3.05 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.00",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "134 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.65 kW",
      "medium_temperature": "11.98 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.42",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.32",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.41 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.34",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.27 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.54",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.88 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.98",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.30_kw": "3.09",
      "10.60_kw": "2.32",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.30_kw": "9.39 kW",
      "10.60_kw": "9.92 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.30_kw": "2.79",
      "10.60_kw": "2.05",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.30_kw": "0.98",
      "10.60_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.30_kw": "60 \u00b0C",
      "10.60_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.30_kw": "40 W",
      "10.60_kw": "40 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.30_kw": "0 W",
      "10.60_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.30_kw": "25 W",
      "10.60_kw": "25 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.30_kw": "0 W",
      "10.60_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.30_kw": "Electricity",
      "10.60_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.30_kw": "2.31 kW",
      "10.60_kw": "2.13 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.30_kw": "5210 kWh",
      "10.60_kw": "7248 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.31 kW 2.13 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-A AWO-E-AC 201.A10",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-a_awo-e-ac_201.a10": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-a_awo-e-ac_201.a10": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-a_awo-e-ac_201.a10": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-a_awo-e-ac_201.a10": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-a_awo-e-ac_201.a10": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo-e-ac_201.a10": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo-e-ac_201.a10": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-a_awo-e-ac_201.a10": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.89 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.51 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.96",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "132 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.75 kW",
      "medium_temperature": "9.67 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.37",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.63 kW",
      "medium_temperature": "8.56 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.28",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.34 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.19",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.43",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.85 kW",
      "medium_temperature": "6.61 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.81",
      "medium_temperature": "5.86",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.63_kw": "3.27",
      "8.56_kw": "2.28",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.63_kw": "7.87 kW",
      "8.56_kw": "8.32 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.63_kw": "2.93",
      "8.56_kw": "2.07",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.63_kw": "0.98",
      "8.56_kw": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.63_kw": "60 \u00b0C",
      "8.56_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.63_kw": "24 W",
      "8.56_kw": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.63_kw": "0 W",
      "8.56_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.63_kw": "25 W",
      "8.56_kw": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.63_kw": "0 W",
      "8.56_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.63_kw": "Electricity",
      "8.56_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.63_kw": "1.93 kW",
      "8.56_kw": "1.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.63_kw": "4398 kWh",
      "8.56_kw": "5933 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.93 kW 1.40 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-A AWO-E-AC 201.A13",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-a_awo-e-ac_201.a13": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-a_awo-e-ac_201.a13": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-a_awo-e-ac_201.a13": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-a_awo-e-ac_201.a13": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-a_awo-e-ac_201.a13": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo-e-ac_201.a13": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo-e-ac_201.a13": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-a_awo-e-ac_201.a13": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.78 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "3.01",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "134 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.99 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.64",
      "medium_temperature": "3.42",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.73 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.28",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.28",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.53 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "4.50",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.87 kW",
      "medium_temperature": "6.61 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.16",
      "column_2": "2.28",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.86 kW",
      "column_2": "9.47 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.84",
      "column_2": "2.07",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.19 kW",
      "column_2": "1.59 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4898 kWh",
      "column_2": "6652 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.19 kW 1.59 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-A AWO-E-AC 201.A16",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-a_awo-e-ac_201.a16": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-a_awo-e-ac_201.a16": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-a_awo-e-ac_201.a16": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-a_awo-e-ac_201.a16": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-a_awo-e-ac_201.a16": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo-e-ac_201.a16": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo-e-ac_201.a16": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-a_awo-e-ac_201.a16": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.11 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.04 kW",
      "medium_temperature": "3.05 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.00",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "134 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.65 kW",
      "medium_temperature": "11.98 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.42",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.32",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.41 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.34",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.27 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.54",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.88 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.98",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.30_kw": "3.09",
      "10.60_kw": "2.32",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.30_kw": "9.39 kW",
      "10.60_kw": "9.92 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.30_kw": "2.79",
      "10.60_kw": "2.05",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.30_kw": "0.98",
      "10.60_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.30_kw": "60 \u00b0C",
      "10.60_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.30_kw": "40 W",
      "10.60_kw": "40 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.30_kw": "0 W",
      "10.60_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.30_kw": "25 W",
      "10.60_kw": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.30_kw": "0 W",
      "10.60_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.30_kw": "Electricity",
      "10.60_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.30_kw": "2.31 kW",
      "10.60_kw": "2.13 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.30_kw": "5210 kWh",
      "10.60_kw": "7248 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.31 kW 2.13 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-A AWO-E 201.A10",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-a_awo-e_201.a10": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-a_awo-e_201.a10": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-a_awo-e_201.a10": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-a_awo-e_201.a10": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-a_awo-e_201.a10": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo-e_201.a10": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo-e_201.a10": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-a_awo-e_201.a10": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.89 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.51 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.96",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "132 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.75 kW",
      "medium_temperature": "9.67 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.37",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.63 kW",
      "medium_temperature": "8.56 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.28",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.34 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.19",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.43",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.85 kW",
      "medium_temperature": "6.61 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.81",
      "medium_temperature": "5.86",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.63_kw": "3.27",
      "8.56_kw": "2.28",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.63_kw": "7.87 kW",
      "8.56_kw": "8.32 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.63_kw": "2.93",
      "8.56_kw": "2.07",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.63_kw": "0.98",
      "8.56_kw": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.63_kw": "60 \u00b0C",
      "8.56_kw": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.63_kw": "24 W",
      "8.56_kw": "24 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.63_kw": "0 W",
      "8.56_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.63_kw": "25 W",
      "8.56_kw": "25 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.63_kw": "0 W",
      "8.56_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.63_kw": "Electricity",
      "8.56_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.63_kw": "1.93 kW",
      "8.56_kw": "1.40 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.63_kw": "4398 kWh",
      "8.56_kw": "5933 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.93 kW 1.40 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-A AWO-E 201.A13",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-a_awo-e_201.a13": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-a_awo-e_201.a13": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-a_awo-e_201.a13": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-a_awo-e_201.a13": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-a_awo-e_201.a13": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo-e_201.a13": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo-e_201.a13": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-a_awo-e_201.a13": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.78 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "3.01",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "134 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.99 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.64",
      "medium_temperature": "3.42",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.73 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.28",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.28",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.53 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "4.50",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.87 kW",
      "medium_temperature": "6.61 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.90",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.16",
      "column_2": "2.28",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.86 kW",
      "column_2": "9.47 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.84",
      "column_2": "2.07",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.19 kW",
      "column_2": "1.59 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4898 kWh",
      "column_2": "6652 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.19 kW 1.59 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-A AWO-E 201.A16",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-a_awo-e_201.a16": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-a_awo-e_201.a16": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-a_awo-e_201.a16": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-a_awo-e_201.a16": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-a_awo-e_201.a16": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo-e_201.a16": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-a_awo-e_201.a16": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-a_awo-e_201.a16": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.11 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.04 kW",
      "medium_temperature": "3.05 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.00",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "134 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.65 kW",
      "medium_temperature": "11.98 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.42",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.32",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.41 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.34",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.27 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.54",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.88 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.98",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.30_kw": "3.09",
      "10.60_kw": "2.32",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.30_kw": "9.39 kW",
      "10.60_kw": "9.92 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.30_kw": "2.79",
      "10.60_kw": "2.05",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.30_kw": "0.98",
      "10.60_kw": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.30_kw": "60 \u00b0C",
      "10.60_kw": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.30_kw": "40 W",
      "10.60_kw": "40 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.30_kw": "0 W",
      "10.60_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.30_kw": "25 W",
      "10.60_kw": "25 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.30_kw": "0 W",
      "10.60_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.30_kw": "Electricity",
      "10.60_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.30_kw": "2.31 kW",
      "10.60_kw": "2.13 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.30_kw": "5210 kWh",
      "10.60_kw": "7248 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.31 kW 2.13 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-A_ODU4_Outdoor_Air_Water_31"
    }
  ]
}