{
  "source_pdf": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32.pdf",
  "extraction_timestamp": "2025-11-17T15:59:31.317599",
  "total_records": 1145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Subtype Vitocal 2xx-G B06",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Viessmannstr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "viessmann_climate_solutions_gmbh_&_co._kg": "35107",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Allendorf/Eder",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Vitocal 2xx-G B06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "viessmann_climate_solutions_gmbh_&_co._kg": "011-1W0285",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "viessmann_climate_solutions_gmbh_&_co._kg": "11.07.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Model VITOCAL 200-G BWC 201.B06",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-g_bwc_201.b06": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-g_bwc_201.b06": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-g_bwc_201.b06": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-g_bwc_201.b06": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-g_bwc_201.b06": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-g_bwc_201.b06": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-g_bwc_201.b06": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-g_bwc_201.b06": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.32 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "2.89",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.992",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.83 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.49 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.989": "5.96 kW",
      "0.990": "5.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.989": "5.25",
      "0.990": "4.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.989": "0.988",
      "0.990": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.989": "5.77 kW",
      "0.990": "5.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.989": "4.51",
      "0.990": "2.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.989": "5.75 kW",
      "0.990": "5.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.989": "4.43",
      "0.990": "2.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.989": "0.990",
      "0.990": "0.993",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.989": "65 \u00b0C",
      "0.990": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.989": "0 W",
      "0.990": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.989": "15 W",
      "0.990": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.989": "15 W",
      "0.990": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.989": "0 W",
      "0.990": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.989": "Electricity",
      "0.990": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.989": "0.75 kW",
      "0.990": "0.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.989": "2847 kWh",
      "0.990": "3592 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.989": "",
      "0.990": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.989": "",
      "0.990": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.989": "",
      "0.990": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.60 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "3.37",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.47",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "4.36",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.989",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.94",
      "medium_temperature": "3.47",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.75 kW 0.78 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75_kw": "4.36",
      "5.12_kw": "2.68",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75_kw": "0.990",
      "5.12_kw": "0.993",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.75_kw": "65 \u00b0C",
      "5.12_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.75_kw": "0 W",
      "5.12_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.75_kw": "15 W",
      "5.12_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.75_kw": "15 W",
      "5.12_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.75_kw": "0 W",
      "5.12_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.75_kw": "Electricity",
      "5.12_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.75_kw": "3.85 kW",
      "5.12_kw": "3.68 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.75_kw": "5345 kWh",
      "5.12_kw": "6441 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.75_kw": "",
      "5.12_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.75_kw": "",
      "5.12_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.75_kw": "",
      "5.12_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "126 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.36",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.992",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.85",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.85 kW 3.68 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1633 kWh",
      "column_2": "2027 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "176 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.45",
      "medium_temperature": "4.60",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.93 kW",
      "medium_temperature": "7.17 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "3.81",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.02 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.45",
      "medium_temperature": "4.59",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.81",
      "medium_temperature": "5.13",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.21 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "5.75",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.93 kW",
      "medium_temperature": "7.17 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.11",
      "medium_temperature": "3.81",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.995": "65 \u00b0C",
      "0.996": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.995": "0 W",
      "0.996": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.995": "7 W",
      "0.996": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.995": "7 W",
      "0.996": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.995": "0 W",
      "0.996": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.995": "Electricity",
      "0.996": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.995": "1.04 kW",
      "0.996": "1.13 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.995": "2852 kWh",
      "0.996": "3634 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.995": "",
      "0.996": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.995": "",
      "0.996": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Colder Climate",
      "0.995": "",
      "0.996": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "170 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.20 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.83",
      "medium_temperature": "4.45",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.56 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.85",
      "medium_temperature": "4.78",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.17 kW",
      "medium_temperature": "7.74 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.28",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.22",
      "medium_temperature": "5.74",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.18",
      "medium_temperature": "6.06",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.994",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.56 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.85",
      "medium_temperature": "4.78",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.34 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 1.13 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.34 kW 5.33 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "annual_energy_consumption_qhe": "",
      "5579_kwh": "",
      "6815_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "5579_kwh": "",
      "6815_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "5579_kwh": "",
      "6815_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "175 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.49",
      "medium_temperature": "4.57",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.13",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.75 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "5.29",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1606 kWh",
      "medium_temperature": "2046 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Model VITOCAL 200-G BWC 201.B06 SC",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-g_bwc_201.b06_sc": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-g_bwc_201.b06_sc": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-g_bwc_201.b06_sc": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-g_bwc_201.b06_sc": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-g_bwc_201.b06_sc": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-g_bwc_201.b06_sc": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-g_bwc_201.b06_sc": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-g_bwc_201.b06_sc": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.32 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "128 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.39",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "2.89",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.992",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.83 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.40",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.49 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.75",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.989": "5.96 kW",
      "0.990": "5.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.989": "5.25",
      "0.990": "4.13",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.989": "0.988",
      "0.990": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.989": "5.77 kW",
      "0.990": "5.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.989": "4.51",
      "0.990": "2.89",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.989": "5.75 kW",
      "0.990": "5.12 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.989": "4.43",
      "0.990": "2.68",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.989": "0.990",
      "0.990": "0.993",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.989": "65 \u00b0C",
      "0.990": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.989": "0 W",
      "0.990": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.989": "15 W",
      "0.990": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.989": "15 W",
      "0.990": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.989": "0 W",
      "0.990": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.989": "Electricity",
      "0.990": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.989": "0.75 kW",
      "0.990": "0.78 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.989": "2847 kWh",
      "0.990": "3592 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.989": "",
      "0.990": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.989": "",
      "0.990": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.989": "",
      "0.990": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.60 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "3.37",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.47",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.83",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "4.36",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.989",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.94",
      "medium_temperature": "3.47",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.75 kW 0.78 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75_kw": "4.36",
      "5.12_kw": "2.68",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75_kw": "0.990",
      "5.12_kw": "0.993",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.75_kw": "65 \u00b0C",
      "5.12_kw": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.75_kw": "0 W",
      "5.12_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.75_kw": "15 W",
      "5.12_kw": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.75_kw": "15 W",
      "5.12_kw": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.75_kw": "0 W",
      "5.12_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.75_kw": "Electricity",
      "5.12_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.75_kw": "3.85 kW",
      "5.12_kw": "3.68 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.75_kw": "5345 kWh",
      "5.12_kw": "6441 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.75_kw": "",
      "5.12_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.75_kw": "",
      "5.12_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.75_kw": "",
      "5.12_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "126 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.36",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.12",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.992",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.85",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.85 kW 3.68 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1633 kWh",
      "column_2": "2027 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "176 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.45",
      "medium_temperature": "4.60",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.93 kW",
      "medium_temperature": "7.17 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "3.81",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.02 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.45",
      "medium_temperature": "4.59",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.81",
      "medium_temperature": "5.13",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.21 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "5.75",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.93 kW",
      "medium_temperature": "7.17 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.11",
      "medium_temperature": "3.81",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.995": "65 \u00b0C",
      "0.996": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.995": "0 W",
      "0.996": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.995": "7 W",
      "0.996": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.995": "7 W",
      "0.996": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.995": "0 W",
      "0.996": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.995": "Electricity",
      "0.996": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.995": "1.04 kW",
      "0.996": "1.13 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.995": "2852 kWh",
      "0.996": "3634 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.995": "",
      "0.996": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.995": "",
      "0.996": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Colder Climate",
      "0.995": "",
      "0.996": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "170 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.20 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.83",
      "medium_temperature": "4.45",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.56 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.85",
      "medium_temperature": "4.78",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.17 kW",
      "medium_temperature": "7.74 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.28",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.22",
      "medium_temperature": "5.74",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.18",
      "medium_temperature": "6.06",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.994",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.56 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.85",
      "medium_temperature": "4.78",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.34 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 1.13 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.34 kW 5.33 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "annual_energy_consumption_qhe": "",
      "5579_kwh": "",
      "6815_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "5579_kwh": "",
      "6815_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "5579_kwh": "",
      "6815_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "175 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.49",
      "medium_temperature": "4.57",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.13",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.75 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "5.29",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1606 kWh",
      "medium_temperature": "2046 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Model VITOCAL 222-G BWT 221.B06",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-g_bwt_221.b06": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-g_bwt_221.b06": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-g_bwt_221.b06": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-g_bwt_221.b06": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-g_bwt_221.b06": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-g_bwt_221.b06": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-g_bwt_221.b06": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-g_bwt_221.b06": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:04 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.4 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "289 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:04 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.4 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "289 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:04 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.4 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "289 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "04 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "heating_up_time_2",
      "value": "04 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "heating_up_time_2",
      "value": "04 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.32 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "128 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.39",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "2.89",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.992",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.83 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.40",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.49 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.75",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "4.13",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.51",
      "medium_temperature": "2.89",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.43",
      "medium_temperature": "2.68",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "0.75_kw": "2847 kWh",
      "0.78_kw": "3592 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "0.75_kw": "",
      "0.78_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "0.75_kw": "",
      "0.78_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "0.75_kw": "",
      "0.78_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.60 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "3.37",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.47",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.83",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "4.36",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.989",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.94",
      "medium_temperature": "3.47",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.68 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5345 kWh",
      "medium_temperature": "6441 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.75 kW 0.78 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.85 kW 3.68 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "40 dB(A)",
      "column_2": "40 dB(A)",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "126 %",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.36",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.12",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.992",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.85",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.990",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1633 kWh",
      "medium_temperature": "2027 kWh",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 16147 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2,04 h:min",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.4 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "289 l",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "heating_up_time_2,04_h",
      "value": "min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2,04 h:min",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.4 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "289 l",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2,04 h:min",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.4 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "289 l",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "176 %",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.45",
      "medium_temperature": "4.60",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.93 kW",
      "medium_temperature": "7.17 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "3.81",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.02 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.45",
      "medium_temperature": "4.59",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.81",
      "medium_temperature": "5.13",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2,04_h",
      "value": "min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "heating_up_time_2,04_h",
      "value": "min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "8.21_kw": "7.19",
      "7.87_kw": "5.75",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.21_kw": "0.994",
      "7.87_kw": "0.995",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.21_kw": "7.93 kW",
      "7.87_kw": "7.17 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.21_kw": "6.11",
      "7.87_kw": "3.81",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "7.86 kW",
      "7.87_kw": "6.97 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "5.90",
      "7.87_kw": "3.49",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "0.995",
      "7.87_kw": "0.996",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "8.21_kw": "65 \u00b0C",
      "7.87_kw": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "8.21_kw": "0 W",
      "7.87_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "8.21_kw": "7 W",
      "7.87_kw": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "8.21_kw": "7 W",
      "7.87_kw": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "8.21_kw": "0 W",
      "7.87_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.21_kw": "Electricity",
      "7.87_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.21_kw": "1.04 kW",
      "7.87_kw": "1.13 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.21_kw": "2852 kWh",
      "7.87_kw": "3634 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "8.21_kw": "",
      "7.87_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "8.21_kw": "",
      "7.87_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "8.21_kw": "",
      "7.87_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "170 %",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.20 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.83",
      "medium_temperature": "4.45",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.56 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.85",
      "medium_temperature": "4.78",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.17 kW",
      "medium_temperature": "7.74 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.28",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.22",
      "medium_temperature": "5.74",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.18",
      "medium_temperature": "6.06",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.994",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.56 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.85",
      "medium_temperature": "4.78",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 1.13 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.995": "65 \u00b0C",
      "0.996": "65 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.995": "0 W",
      "0.996": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.995": "7 W",
      "0.996": "7 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.995": "7 W",
      "0.996": "7 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.995": "0 W",
      "0.996": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.995": "Electricity",
      "0.996": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.995": "5.34 kW",
      "0.996": "5.33 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.995": "5579 kWh",
      "0.996": "6815 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.995": "",
      "0.996": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.995": "",
      "0.996": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Warmer Climate",
      "0.995": "",
      "0.996": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "175 %",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.49",
      "medium_temperature": "4.57",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.13",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.75 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "5.29",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1606 kWh",
      "medium_temperature": "2046 kWh",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.34 kW 5.33 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Model VITOCAL 222-G BWT 221.B06 SC",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-g_bwt_221.b06_sc": "Heating + DHW + low temp",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-g_bwt_221.b06_sc": "Indoor",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-g_bwt_221.b06_sc": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-g_bwt_221.b06_sc": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-g_bwt_221.b06_sc": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-g_bwt_221.b06_sc": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-g_bwt_221.b06_sc": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-g_bwt_221.b06_sc": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:04 h:min",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.4 \u00b0C",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "289 l",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:04 h:min",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.4 \u00b0C",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "289 l",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:04 h:min",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.4 \u00b0C",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "289 l",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "04 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "heating_up_time_2",
      "value": "04 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "heating_up_time_2",
      "value": "04 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.32 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "128 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.39",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "2.89",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.992",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.83 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.40",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.49 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.75",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.990",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "4.13",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.990",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.51",
      "medium_temperature": "2.89",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.43",
      "medium_temperature": "2.68",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "0.75_kw": "2847 kWh",
      "0.78_kw": "3592 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "0.75_kw": "",
      "0.78_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "0.75_kw": "",
      "0.78_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "0.75_kw": "",
      "0.78_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.60 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "3.37",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.47",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.83",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "4.36",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.989",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.94",
      "medium_temperature": "3.47",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.68 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5345 kWh",
      "medium_temperature": "6441 kWh",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.75 kW 0.78 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.85 kW 3.68 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "40 dB(A)",
      "column_2": "40 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "126 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.36",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.12",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.992",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.85",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.990",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36",
      "medium_temperature": "2.68",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1633 kWh",
      "medium_temperature": "2027 kWh",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 16147 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2,04 h:min",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.4 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "289 l",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "heating_up_time_2,04_h",
      "value": "min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2,04 h:min",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.4 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "289 l",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2,04 h:min",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.4 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "289 l",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "176 %",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.45",
      "medium_temperature": "4.60",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.93 kW",
      "medium_temperature": "7.17 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "3.81",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.02 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.45",
      "medium_temperature": "4.59",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.81",
      "medium_temperature": "5.13",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2,04_h",
      "value": "min",
      "source_page": 25,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "heating_up_time_2,04_h",
      "value": "min",
      "source_page": 25,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "8.21_kw": "7.19",
      "7.87_kw": "5.75",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.21_kw": "0.994",
      "7.87_kw": "0.995",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.21_kw": "7.93 kW",
      "7.87_kw": "7.17 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.21_kw": "6.11",
      "7.87_kw": "3.81",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "7.86 kW",
      "7.87_kw": "6.97 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "5.90",
      "7.87_kw": "3.49",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "0.995",
      "7.87_kw": "0.996",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "8.21_kw": "65 \u00b0C",
      "7.87_kw": "65 \u00b0C",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "8.21_kw": "0 W",
      "7.87_kw": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "8.21_kw": "7 W",
      "7.87_kw": "7 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "8.21_kw": "7 W",
      "7.87_kw": "7 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "8.21_kw": "0 W",
      "7.87_kw": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.21_kw": "Electricity",
      "7.87_kw": "Electricity",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.21_kw": "1.04 kW",
      "7.87_kw": "1.13 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.21_kw": "2852 kWh",
      "7.87_kw": "3634 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "8.21_kw": "",
      "7.87_kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "8.21_kw": "",
      "7.87_kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "8.21_kw": "",
      "7.87_kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "170 %",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.20 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.83",
      "medium_temperature": "4.45",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.56 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.85",
      "medium_temperature": "4.78",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.17 kW",
      "medium_temperature": "7.74 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.28",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.22",
      "medium_temperature": "5.74",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.18",
      "medium_temperature": "6.06",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.994",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.56 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.85",
      "medium_temperature": "4.78",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 26,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 1.13 kW",
      "source_page": 26,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.995": "65 \u00b0C",
      "0.996": "65 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.995": "0 W",
      "0.996": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.995": "7 W",
      "0.996": "7 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.995": "7 W",
      "0.996": "7 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.995": "0 W",
      "0.996": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.995": "Electricity",
      "0.996": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.995": "5.34 kW",
      "0.996": "5.33 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.995": "5579 kWh",
      "0.996": "6815 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.995": "",
      "0.996": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.995": "",
      "0.996": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Warmer Climate",
      "0.995": "",
      "0.996": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "175 %",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.49",
      "medium_temperature": "4.57",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.13",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.75 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "5.29",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.86 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90",
      "medium_temperature": "3.49",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1606 kWh",
      "medium_temperature": "2046 kWh",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.34 kW 5.33 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_B06_Brine_Water_and_Water_Water_32"
    }
  ]
}