{
  "source_pdf": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38.pdf",
  "extraction_timestamp": "2025-11-17T15:59:43.730540",
  "total_records": 508,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Subtype Vitocal 2xx-G M B08",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Viessmannstr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "viessmann_climate_solutions_gmbh_&_co._kg": "35107",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Allendorf/Eder",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Vitocal 2xx-G M B08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "viessmann_climate_solutions_gmbh_&_co._kg": "011-1W0289",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "1.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "viessmann_climate_solutions_gmbh_&_co._kg": "11.07.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Model VITOCAL 200-G BWC-M 201.B08",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-g_bwc-m_201.b08": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-g_bwc-m_201.b08": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-g_bwc-m_201.b08": "Colder, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-g_bwc-m_201.b08": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-g_bwc-m_201.b08": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-g_bwc-m_201.b08": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-g_bwc-m_201.b08": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-g_bwc-m_201.b08": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.75 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.33",
      "medium_temperature": "2.60",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.94 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.59 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "2.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.38",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.993",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.73 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.78",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.991": "7.82 kW",
      "0.993": "7.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.991": "5.26",
      "0.993": "4.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.991": "0.991",
      "0.993": "0.992",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.991": "7.59 kW",
      "0.993": "7.06 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.991": "4.47",
      "0.993": "2.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.991": "7.57 kW",
      "0.993": "7.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.991": "4.33",
      "0.993": "2.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.991": "0.992",
      "0.993": "0.995",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.991": "65 \u00b0C",
      "0.993": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.991": "0 W",
      "0.993": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.991": "15 W",
      "0.993": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.991": "15 W",
      "0.993": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.991": "0 W",
      "0.993": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.991": "Electricity",
      "0.993": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.991": "0.93 kW",
      "0.993": "0.94 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.991": "3736 kWh",
      "0.993": "4826 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.991": "",
      "0.993": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.991": "",
      "0.993": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.991": "",
      "0.993": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "129 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.34 kW",
      "medium_temperature": "11.56 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.41",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.73 kW",
      "medium_temperature": "7.29 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.52",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.77 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.20",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.58 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "4.46",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.73 kW",
      "medium_temperature": "7.29 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.98",
      "medium_temperature": "3.52",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.93 kW 0.94 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.57_kw": "4.33",
      "7.00_kw": "2.60",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.57_kw": "0.992",
      "7.00_kw": "0.995",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.57_kw": "65 \u00b0C",
      "7.00_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.57_kw": "0 W",
      "7.00_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.57_kw": "15 W",
      "7.00_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.57_kw": "15 W",
      "7.00_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.57_kw": "0 W",
      "7.00_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.57_kw": "Electricity",
      "7.00_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.57_kw": "4.77 kW",
      "7.00_kw": "4.56 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.57_kw": "6790 kWh",
      "7.00_kw": "8347 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "7.57_kw": "7.53",
      "7.00_kw": "7.05",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "7.57_kw": "5.43",
      "7.00_kw": "3.56",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "7.57_kw": "0.99",
      "7.00_kw": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.57_kw": "",
      "7.00_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.57_kw": "",
      "7.00_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "7.57_kw": "",
      "7.00_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "127 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.38",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "2.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.65 kW",
      "medium_temperature": "7.14 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.77 kW",
      "medium_temperature": "7.42 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "3.91",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.32",
      "medium_temperature": "2.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.32",
      "medium_temperature": "2.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.77 kW 4.56 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2129 kWh",
      "column_2": "2733 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "8.50_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Model VITOCAL 222-G BWT-M 221.B08",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-g_bwt-m_221.b08": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-g_bwt-m_221.b08": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-g_bwt-m_221.b08": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-g_bwt-m_221.b08": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-g_bwt-m_221.b08": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-g_bwt-m_221.b08": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-g_bwt-m_221.b08": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-g_bwt-m_221.b08": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "127 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.08",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:36 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.6 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "282 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "127 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.08",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:36 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.6 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "282 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "127 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.08",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:36 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.6 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "282 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "36 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "heating_up_time_1",
      "value": "36 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "heating_up_time_1",
      "value": "36 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.75 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.33",
      "medium_temperature": "2.60",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.94 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.40",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.59 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "2.85",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.23 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.38",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.993",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.73 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.78",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.82 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "4.22",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.59 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.47",
      "medium_temperature": "2.85",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.33",
      "medium_temperature": "2.60",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "0.93_kw": "3736 kWh",
      "0.94_kw": "4826 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "0.93_kw": "",
      "0.94_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "0.93_kw": "",
      "0.94_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "0.93_kw": "",
      "0.94_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "129 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.34 kW",
      "medium_temperature": "11.56 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.41",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.73 kW",
      "medium_temperature": "7.29 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.52",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.77 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.85",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.20",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.58 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "4.46",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.73 kW",
      "medium_temperature": "7.29 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.98",
      "medium_temperature": "3.52",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.33",
      "medium_temperature": "2.60",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6790 kWh",
      "medium_temperature": "8347 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "7.53",
      "medium_temperature": "7.05",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.43",
      "medium_temperature": "3.56",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.93 kW 0.94 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.77 kW 4.56 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "127 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.38",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "2.60",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.65 kW",
      "medium_temperature": "7.14 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.09",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.77 kW",
      "medium_temperature": "7.42 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "3.91",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.32",
      "medium_temperature": "2.60",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.32",
      "medium_temperature": "2.60",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2129 kWh",
      "medium_temperature": "2733 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "8.50_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Model VITOCAL 222-G BWT-M 221.B08 SC",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-g_bwt-m_221.b08_sc": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-g_bwt-m_221.b08_sc": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-g_bwt-m_221.b08_sc": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-g_bwt-m_221.b08_sc": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-g_bwt-m_221.b08_sc": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-g_bwt-m_221.b08_sc": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-g_bwt-m_221.b08_sc": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-g_bwt-m_221.b08_sc": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "127 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.08",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:36 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.6 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "282 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "127 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.08",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:36 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.6 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "282 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "127 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.08",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:36 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.6 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "282 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "36 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "heating_up_time_1",
      "value": "36 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "heating_up_time_1",
      "value": "36 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.75 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.33",
      "medium_temperature": "2.60",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.94 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.40",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.59 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "2.85",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.23 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.38",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.993",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.73 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.78",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.82 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "4.22",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.59 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.47",
      "medium_temperature": "2.85",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.33",
      "medium_temperature": "2.60",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "0.93_kw": "3736 kWh",
      "0.94_kw": "4826 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "0.93_kw": "",
      "0.94_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "0.93_kw": "",
      "0.94_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 12102-1 | Colder Climate",
      "0.93_kw": "",
      "0.94_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "129 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.34 kW",
      "medium_temperature": "11.56 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.41",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.73 kW",
      "medium_temperature": "7.29 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.52",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.77 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.85",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.20",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.58 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "4.46",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.73 kW",
      "medium_temperature": "7.29 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.98",
      "medium_temperature": "3.52",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.33",
      "medium_temperature": "2.60",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6790 kWh",
      "medium_temperature": "8347 kWh",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "7.53",
      "medium_temperature": "7.05",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.43",
      "medium_temperature": "3.56",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.93 kW 0.94 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.77 kW 4.56 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "127 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.38",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "2.60",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.65 kW",
      "medium_temperature": "7.14 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.09",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.77 kW",
      "medium_temperature": "7.42 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "3.91",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.32",
      "medium_temperature": "2.60",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.32",
      "medium_temperature": "2.60",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2129 kWh",
      "medium_temperature": "2733 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "8.50_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-G_M_B08_Brine_Water_38"
    }
  ]
}