{
  "source_pdf": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42.pdf",
  "extraction_timestamp": "2025-11-17T15:59:51.286044",
  "total_records": 1093,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Subtype Vitocal 2xx-S ODU3",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Viessmannstr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "viessmann_climate_solutions_gmbh_&_co._kg": "35107",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Allendorf/Eder",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "viessmann_climate_solutions_gmbh_&_co._kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Vitocal 2xx-S ODU3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "viessmann_climate_solutions_gmbh_&_co._kg": "011-1W0201",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "viessmann_climate_solutions_gmbh_&_co._kg": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "viessmann_climate_solutions_gmbh_&_co._kg": "3.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "viessmann_climate_solutions_gmbh_&_co._kg": "15.03.2018",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC 201.D10",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac_201.d10": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac_201.d10": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac_201.d10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac_201.d10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac_201.d10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.d10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.d10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac_201.d10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.01 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.49 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.69",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.32 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.25 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.32 kW",
      "medium_temperature": "6.07 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.41 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.51",
      "medium_temperature": "5.70",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.25_kw": "3.24",
      "8.27_kw": "2.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "7.51 kW",
      "8.27_kw": "8.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "2.90",
      "8.27_kw": "2.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "0.98",
      "8.27_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.25_kw": "60 \u00b0C",
      "8.27_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.25_kw": "50 W",
      "8.27_kw": "50 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.25_kw": "0 W",
      "8.27_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.25_kw": "25 W",
      "8.27_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.25_kw": "0 W",
      "8.27_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.25_kw": "Electricity",
      "8.27_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.25_kw": "1.86 kW",
      "8.27_kw": "1.36 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.25_kw": "4314 kWh",
      "8.27_kw": "5689 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.86 kW 1.36 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC 201.D13",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac_201.d13": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac_201.d13": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac_201.d13": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac_201.d13": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac_201.d13": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.d13": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.d13": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac_201.d13": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.66 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.99 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.32",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.83 kW",
      "medium_temperature": "8.91 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.27",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.17",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.86 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.24",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.64",
      "medium_temperature": "5.72",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.83_kw": "3.19",
      "8.91_kw": "2.27",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "8.06 kW",
      "8.91_kw": "8.59 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "2.86",
      "8.91_kw": "2.04",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "0.98",
      "8.91_kw": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.83_kw": "60 \u00b0C",
      "8.91_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.83_kw": "50 W",
      "8.91_kw": "50 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.83_kw": "0 W",
      "8.91_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.83_kw": "25 W",
      "8.91_kw": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.83_kw": "0 W",
      "8.91_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.83_kw": "Electricity",
      "8.91_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.83_kw": "1.98 kW",
      "8.91_kw": "1.54 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.83_kw": "4625 kWh",
      "8.91_kw": "6275 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.98 kW 1.54 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC 201.D16",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac_201.d16": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac_201.d16": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac_201.d16": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac_201.d16": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac_201.d16": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.d16": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.d16": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac_201.d16": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.64 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.92",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.34",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.39 kW",
      "medium_temperature": "9.49 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.26",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.72 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.19",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.88 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.27",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.74",
      "medium_temperature": "5.75",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "9.39_kw": "3.12",
      "9.49_kw": "2.26",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "8.55 kW",
      "9.49_kw": "9.21 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "2.80",
      "9.49_kw": "2.05",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "0.98",
      "9.49_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "9.39_kw": "60 \u00b0C",
      "9.49_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "9.39_kw": "59 W",
      "9.49_kw": "59 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "9.39_kw": "0 W",
      "9.49_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "9.39_kw": "25 W",
      "9.49_kw": "25 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "9.39_kw": "0 W",
      "9.49_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "9.39_kw": "Electricity",
      "9.49_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "9.39_kw": "2.11 kW",
      "9.49_kw": "1.57 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "9.39_kw": "4917 kWh",
      "9.49_kw": "6638 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.11 kW 1.57 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M 201.D10",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m_201.d10": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m_201.d10": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m_201.d10": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m_201.d10": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m_201.d10": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m_201.d10": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m_201.d10": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m_201.d10": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.01 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.49 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.69",
      "medium_temperature": "2.90",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "129 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.32 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.29",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.25 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.26",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.32 kW",
      "medium_temperature": "6.07 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.15",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.21",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.41 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.51",
      "medium_temperature": "5.70",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.25_kw": "3.24",
      "8.27_kw": "2.26",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "7.51 kW",
      "8.27_kw": "8.04 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "2.90",
      "8.27_kw": "2.04",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "0.98",
      "8.27_kw": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.25_kw": "60 \u00b0C",
      "8.27_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.25_kw": "50 W",
      "8.27_kw": "50 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.25_kw": "0 W",
      "8.27_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.25_kw": "25 W",
      "8.27_kw": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.25_kw": "0 W",
      "8.27_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.25_kw": "Electricity",
      "8.27_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.25_kw": "1.86 kW",
      "8.27_kw": "1.36 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.25_kw": "4314 kWh",
      "8.27_kw": "5867 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.86 kW 1.36 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M 201.D13",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m_201.d13": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m_201.d13": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m_201.d13": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m_201.d13": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m_201.d13": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m_201.d13": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m_201.d13": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m_201.d13": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.66 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.90",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.99 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.32",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.83 kW",
      "medium_temperature": "8.91 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.27",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.17",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.86 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.24",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.64",
      "medium_temperature": "5.72",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.83_kw": "3.19",
      "8.91_kw": "2.27",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "8.06 kW",
      "8.91_kw": "8.59 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "2.86",
      "8.91_kw": "2.04",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "0.98",
      "8.91_kw": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.83_kw": "60 \u00b0C",
      "8.91_kw": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.83_kw": "50 W",
      "8.91_kw": "50 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.83_kw": "0 W",
      "8.91_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.83_kw": "25 W",
      "8.91_kw": "25 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.83_kw": "0 W",
      "8.91_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.83_kw": "Electricity",
      "8.91_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.83_kw": "1.98 kW",
      "8.91_kw": "1.54 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.83_kw": "4625 kWh",
      "8.91_kw": "6275 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.98 kW 1.54 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M 201.D16",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m_201.d16": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m_201.d16": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m_201.d16": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m_201.d16": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m_201.d16": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m_201.d16": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m_201.d16": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m_201.d16": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.64 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.92",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.34",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.39 kW",
      "medium_temperature": "9.49 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.26",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.72 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.19",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.88 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.27",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.74",
      "medium_temperature": "5.75",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "9.39_kw": "3.12",
      "9.49_kw": "2.26",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "8.55 kW",
      "9.49_kw": "9.21 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "2.80",
      "9.49_kw": "2.05",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "0.98",
      "9.49_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "9.39_kw": "60 \u00b0C",
      "9.49_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "9.39_kw": "59 W",
      "9.49_kw": "59 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "9.39_kw": "0 W",
      "9.49_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "9.39_kw": "25 W",
      "9.49_kw": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "9.39_kw": "0 W",
      "9.49_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "9.39_kw": "Electricity",
      "9.49_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "9.39_kw": "2.11 kW",
      "9.49_kw": "1.57 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "9.39_kw": "4917 kWh",
      "9.49_kw": "6638 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.11 kW 1.57 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-E-M 201.D10",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-e-m_201.d10": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-e-m_201.d10": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-e-m_201.d10": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-e-m_201.d10": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-e-m_201.d10": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-e-m_201.d10": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-e-m_201.d10": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-e-m_201.d10": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.01 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.49 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.69",
      "medium_temperature": "2.90",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "129 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.32 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.29",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.25 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.26",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.32 kW",
      "medium_temperature": "6.07 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.15",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.21",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.41 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.51",
      "medium_temperature": "5.70",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.25_kw": "3.24",
      "8.27_kw": "2.26",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "7.51 kW",
      "8.27_kw": "8.04 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "2.90",
      "8.27_kw": "2.04",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "0.98",
      "8.27_kw": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.25_kw": "60 \u00b0C",
      "8.27_kw": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.25_kw": "50 W",
      "8.27_kw": "50 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.25_kw": "0 W",
      "8.27_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.25_kw": "25 W",
      "8.27_kw": "25 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.25_kw": "0 W",
      "8.27_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.25_kw": "Electricity",
      "8.27_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.25_kw": "1.86 kW",
      "8.27_kw": "1.36 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.25_kw": "4314 kWh",
      "8.27_kw": "5867 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.86 kW 1.36 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-E-M 201.D13",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-e-m_201.d13": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-e-m_201.d13": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-e-m_201.d13": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-e-m_201.d13": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-e-m_201.d13": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-e-m_201.d13": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-e-m_201.d13": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-e-m_201.d13": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.66 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.90",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.99 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.32",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.83 kW",
      "medium_temperature": "8.91 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.27",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.17",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.86 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.24",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.64",
      "medium_temperature": "5.72",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.83_kw": "3.19",
      "8.91_kw": "2.27",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "8.06 kW",
      "8.91_kw": "8.59 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "2.86",
      "8.91_kw": "2.04",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "0.98",
      "8.91_kw": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.83_kw": "60 \u00b0C",
      "8.91_kw": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.83_kw": "50 W",
      "8.91_kw": "50 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.83_kw": "0 W",
      "8.91_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.83_kw": "25 W",
      "8.91_kw": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.83_kw": "0 W",
      "8.91_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.83_kw": "Electricity",
      "8.91_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.83_kw": "1.98 kW",
      "8.91_kw": "1.54 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.83_kw": "4625 kWh",
      "8.91_kw": "6275 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.98 kW 1.54 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-E-M 201.D16",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-e-m_201.d16": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-e-m_201.d16": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-e-m_201.d16": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-e-m_201.d16": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-e-m_201.d16": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-e-m_201.d16": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-e-m_201.d16": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-e-m_201.d16": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.64 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.92",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.34",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.39 kW",
      "medium_temperature": "9.49 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.26",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.72 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.19",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.88 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.27",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.74",
      "medium_temperature": "5.75",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "9.39_kw": "3.12",
      "9.49_kw": "2.26",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "8.55 kW",
      "9.49_kw": "9.21 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "2.80",
      "9.49_kw": "2.05",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "0.98",
      "9.49_kw": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "9.39_kw": "60 \u00b0C",
      "9.49_kw": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "9.39_kw": "59 W",
      "9.49_kw": "59 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "9.39_kw": "0 W",
      "9.49_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "9.39_kw": "25 W",
      "9.49_kw": "25 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "9.39_kw": "0 W",
      "9.49_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "9.39_kw": "Electricity",
      "9.49_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "9.39_kw": "2.11 kW",
      "9.49_kw": "1.57 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "9.39_kw": "4917 kWh",
      "9.49_kw": "6638 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.11 kW 1.57 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M 221.C10",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m_221.c10": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m_221.c10": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m_221.c10": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m_221.c10": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m_221.c10": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m_221.c10": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m_221.c10": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m_221.c10": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.01 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.49 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.69",
      "medium_temperature": "2.90",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "129 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.32 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.29",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.25 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.26",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.32 kW",
      "medium_temperature": "6.07 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.15",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.21",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.41 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.51",
      "medium_temperature": "5.70",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.25_kw": "3.24",
      "8.27_kw": "2.26",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "7.51 kW",
      "8.27_kw": "8.04 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "2.90",
      "8.27_kw": "2.04",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "0.98",
      "8.27_kw": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.25_kw": "60 \u00b0C",
      "8.27_kw": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.25_kw": "50 W",
      "8.27_kw": "50 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.25_kw": "0 W",
      "8.27_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.25_kw": "25 W",
      "8.27_kw": "25 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.25_kw": "0 W",
      "8.27_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.25_kw": "Electricity",
      "8.27_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.25_kw": "1.86 kW",
      "8.27_kw": "1.36 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.25_kw": "4314 kWh",
      "8.27_kw": "5867 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.86 kW 1.36 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M 221.C13",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m_221.c13": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m_221.c13": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m_221.c13": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m_221.c13": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m_221.c13": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m_221.c13": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m_221.c13": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m_221.c13": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.66 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.90",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.99 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.32",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.83 kW",
      "medium_temperature": "8.91 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.27",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.17",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.86 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.24",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.64",
      "medium_temperature": "5.72",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.83_kw": "3.19",
      "8.91_kw": "2.27",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "8.06 kW",
      "8.91_kw": "8.59 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "2.86",
      "8.91_kw": "2.04",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "0.98",
      "8.91_kw": "0.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.83_kw": "60 \u00b0C",
      "8.91_kw": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.83_kw": "50 W",
      "8.91_kw": "50 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.83_kw": "0 W",
      "8.91_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.83_kw": "25 W",
      "8.91_kw": "25 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.83_kw": "0 W",
      "8.91_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.83_kw": "Electricity",
      "8.91_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.83_kw": "1.98 kW",
      "8.91_kw": "1.54 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.83_kw": "4625 kWh",
      "8.91_kw": "6275 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.98 kW 1.54 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M 221.C16",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m_221.c16": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m_221.c16": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m_221.c16": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m_221.c16": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m_221.c16": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m_221.c16": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m_221.c16": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m_221.c16": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.64 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.92",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.34",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.39 kW",
      "medium_temperature": "9.49 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.26",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.72 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.19",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.88 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.27",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.74",
      "medium_temperature": "5.75",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "9.39_kw": "3.12",
      "9.49_kw": "2.26",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "8.55 kW",
      "9.49_kw": "9.21 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "2.80",
      "9.49_kw": "2.05",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "0.98",
      "9.49_kw": "0.99",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "9.39_kw": "60 \u00b0C",
      "9.49_kw": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "9.39_kw": "59 W",
      "9.49_kw": "59 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "9.39_kw": "0 W",
      "9.49_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "9.39_kw": "25 W",
      "9.49_kw": "25 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "9.39_kw": "0 W",
      "9.49_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "9.39_kw": "Electricity",
      "9.49_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "9.39_kw": "2.11 kW",
      "9.49_kw": "1.57 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "9.39_kw": "4917 kWh",
      "9.49_kw": "6638 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.11 kW 1.57 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E -AC 221.C10",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e_-ac_221.c10": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e_-ac_221.c10": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e_-ac_221.c10": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e_-ac_221.c10": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e_-ac_221.c10": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e_-ac_221.c10": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e_-ac_221.c10": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e_-ac_221.c10": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.01 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.49 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.69",
      "medium_temperature": "2.90",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "129 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.32 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.29",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.25 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.26",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.32 kW",
      "medium_temperature": "6.07 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.15",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.21",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.41 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.51",
      "medium_temperature": "5.70",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.25_kw": "3.24",
      "8.27_kw": "2.26",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "7.51 kW",
      "8.27_kw": "8.04 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "2.90",
      "8.27_kw": "2.04",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "0.98",
      "8.27_kw": "0.99",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.25_kw": "60 \u00b0C",
      "8.27_kw": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.25_kw": "50 W",
      "8.27_kw": "50 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.25_kw": "0 W",
      "8.27_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.25_kw": "25 W",
      "8.27_kw": "25 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.25_kw": "0 W",
      "8.27_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.25_kw": "Electricity",
      "8.27_kw": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.25_kw": "1.86 kW",
      "8.27_kw": "1.36 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.25_kw": "4314 kWh",
      "8.27_kw": "5867 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.86 kW 1.36 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E-AC 221.C13",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e-ac_221.c13": "Heating (medium temp)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e-ac_221.c13": "Indoor, Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e-ac_221.c13": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e-ac_221.c13": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e-ac_221.c13": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.c13": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.c13": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e-ac_221.c13": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.66 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.90",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.99 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.32",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.83 kW",
      "medium_temperature": "8.91 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.27",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.17",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.86 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.24",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.64",
      "medium_temperature": "5.72",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.83_kw": "3.19",
      "8.91_kw": "2.27",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "8.06 kW",
      "8.91_kw": "8.59 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "2.86",
      "8.91_kw": "2.04",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "0.98",
      "8.91_kw": "0.99",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.83_kw": "60 \u00b0C",
      "8.91_kw": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.83_kw": "50 W",
      "8.91_kw": "50 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.83_kw": "0 W",
      "8.91_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.83_kw": "25 W",
      "8.91_kw": "25 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.83_kw": "0 W",
      "8.91_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.83_kw": "Electricity",
      "8.91_kw": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.83_kw": "1.98 kW",
      "8.91_kw": "1.54 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.83_kw": "4625 kWh",
      "8.91_kw": "6275 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.98 kW 1.54 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E-AC 221.C16",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e-ac_221.c16": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e-ac_221.c16": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e-ac_221.c16": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e-ac_221.c16": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e-ac_221.c16": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.c16": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.c16": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e-ac_221.c16": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.64 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.92",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.34",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.39 kW",
      "medium_temperature": "9.49 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.26",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.72 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.19",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.88 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.27",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.74",
      "medium_temperature": "5.75",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "9.39_kw": "3.12",
      "9.49_kw": "2.26",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "8.55 kW",
      "9.49_kw": "9.21 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "2.80",
      "9.49_kw": "2.05",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "0.98",
      "9.49_kw": "0.99",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "9.39_kw": "60 \u00b0C",
      "9.49_kw": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "9.39_kw": "59 W",
      "9.49_kw": "59 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "9.39_kw": "0 W",
      "9.49_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "9.39_kw": "25 W",
      "9.49_kw": "25 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "9.39_kw": "0 W",
      "9.49_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "9.39_kw": "Electricity",
      "9.49_kw": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "9.39_kw": "2.11 kW",
      "9.49_kw": "1.40 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "9.39_kw": "4917 kWh",
      "9.49_kw": "6638 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.11 kW 1.40 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E 221.C10",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e_221.c10": "Heating (medium temp)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e_221.c10": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e_221.c10": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e_221.c10": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e_221.c10": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e_221.c10": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e_221.c10": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e_221.c10": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.01 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.49 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.69",
      "medium_temperature": "2.90",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "129 %",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.32 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.29",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.25 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.26",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.32 kW",
      "medium_temperature": "6.07 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.15",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.21",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.41 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.51",
      "medium_temperature": "5.70",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.25_kw": "3.24",
      "8.27_kw": "2.26",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "7.51 kW",
      "8.27_kw": "8.04 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "2.90",
      "8.27_kw": "2.04",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.25_kw": "0.98",
      "8.27_kw": "0.99",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.25_kw": "60 \u00b0C",
      "8.27_kw": "60 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.25_kw": "50 W",
      "8.27_kw": "50 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.25_kw": "0 W",
      "8.27_kw": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.25_kw": "25 W",
      "8.27_kw": "25 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.25_kw": "0 W",
      "8.27_kw": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.25_kw": "Electricity",
      "8.27_kw": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.25_kw": "1.86 kW",
      "8.27_kw": "1.36 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.25_kw": "4314 kWh",
      "8.27_kw": "5867 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.86 kW 1.36 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E 221.C13",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e_221.c13": "Heating (medium temp)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e_221.c13": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e_221.c13": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e_221.c13": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e_221.c13": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e_221.c13": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e_221.c13": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e_221.c13": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.66 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.90",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.99 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.32",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.83 kW",
      "medium_temperature": "8.91 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.27",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.17",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.86 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.24",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.64",
      "medium_temperature": "5.72",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.83_kw": "3.19",
      "8.91_kw": "2.27",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "8.06 kW",
      "8.91_kw": "8.59 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "2.86",
      "8.91_kw": "2.04",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.83_kw": "0.98",
      "8.91_kw": "0.99",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.83_kw": "60 \u00b0C",
      "8.91_kw": "60 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.83_kw": "50 W",
      "8.91_kw": "50 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.83_kw": "0 W",
      "8.91_kw": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.83_kw": "25 W",
      "8.91_kw": "25 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.83_kw": "0 W",
      "8.91_kw": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.83_kw": "Electricity",
      "8.91_kw": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.83_kw": "1.98 kW",
      "8.91_kw": "1.54 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.83_kw": "4625 kWh",
      "8.91_kw": "6275 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.98 kW 1.54 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E 221.C16",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e_221.c16": "Heating (medium temp)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e_221.c16": "Indoor, Outdoor",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e_221.c16": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e_221.c16": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e_221.c16": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e_221.c16": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e_221.c16": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e_221.c16": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.64 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.92",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.34",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.39 kW",
      "medium_temperature": "9.49 kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.26",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.72 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.19",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.88 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.27",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.74",
      "medium_temperature": "5.75",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "9.39_kw": "3.12",
      "9.49_kw": "2.26",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "8.55 kW",
      "9.49_kw": "9.21 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "2.80",
      "9.49_kw": "2.05",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.39_kw": "0.98",
      "9.49_kw": "0.99",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "9.39_kw": "60 \u00b0C",
      "9.49_kw": "60 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "9.39_kw": "59 W",
      "9.49_kw": "59 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "9.39_kw": "0 W",
      "9.49_kw": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "9.39_kw": "25 W",
      "9.49_kw": "25 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "9.39_kw": "0 W",
      "9.49_kw": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "9.39_kw": "Electricity",
      "9.49_kw": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "9.39_kw": "2.11 kW",
      "9.49_kw": "1.57 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "9.39_kw": "4917 kWh",
      "9.49_kw": "6638 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.11 kW 1.57 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_ODU3_Outdoor_Air_Water_42"
    }
  ]
}