      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.977": "3273 kWh",
      "0.982": "4330 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.982": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.982": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.977": "",
      "0.982": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155.8 %",
      "medium_temperature": "112.6 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "2.89",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.45",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.990",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.58",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.981",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "4.94",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.967",
      "medium_temperature": "0.974",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.32 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.70 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.26": "0.955",
      "6.81": "0.965",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.26": "6.28 kW",
      "6.81": "5.75 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.26": "2.96",
      "6.81": "2.20",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "4.30 kW",
      "6.81": "4.66 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "2.10",
      "6.81": "1.79",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "1.000",
      "6.81": "1.000",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.26": "60 \u00b0C",
      "6.81": "60 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.26": "21.2 W",
      "6.81": "21.2 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.26": "16.6 W",
      "6.81": "16.6 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.26": "21 W",
      "6.81": "21 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.26": "0 W",
      "6.81": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.26": "Electricity",
      "6.81": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.26": "9.20 kW",
      "6.81": "8.40 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.26": "5696 kWh",
      "6.81": "7175 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.26": "",
      "6.81": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.26": "",
      "6.81": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "9.26": "",
      "6.81": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "241 %",
      "medium_temperature": "143 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.10",
      "medium_temperature": "3.65",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.10",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.973",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.28 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "5.35",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.958",
      "medium_temperature": "0.970",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.99",
      "medium_temperature": "2.10",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.20 kW 8.40 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "21.2 W",
      "column_2": "21.2 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16.6 W",
      "column_2": "16.6 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "814 kWh",
      "column_2": "1150 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC 201.E10 SP",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac_201.e10_sp": "Heating (medium temp)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac_201.e10_sp": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac_201.e10_sp": "Warmer Climate, Colder Climate",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_200-s_awb-m-e-ac_201.e10_sp": "Outdoor Air",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_200-s_awb-m-e-ac_201.e10_sp": "Yes",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac_201.e10_sp": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac_201.e10_sp": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.e10_sp": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.e10_sp": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac_201.e10_sp": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.24 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "3.01",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195.6 %",
      "medium_temperature": "128.3 %",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.28",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.12",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.14",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.60 kW",
      "column_2": "3.90 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.71",
      "column_2": "4.39",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.970",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "4.10 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.67",
      "column_2": "6.48",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.960",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.30 kW",
      "column_2": "6.60 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.92",
      "column_2": "1.79",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.00 kW",
      "column_2": "5.70 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.67",
      "column_2": "1.79",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.50 kW",
      "column_2": "1.70 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3606 kWh",
      "column_2": "4720 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154.5 %",
      "medium_temperature": "110.0 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.94",
      "medium_temperature": "2.84",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.44",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.990",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.43",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.91",
      "medium_temperature": "4.91",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.70 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.40": "0.980",
      "5.86": "0.980",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.40": "7.00 kW",
      "5.86": "6.84 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.40": "2.84",
      "5.86": "2.25",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "4.90 kW",
      "5.86": "3.90 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "2.06",
      "5.86": "1.52",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "1.000",
      "5.86": "1.000",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.40": "60 \u00b0C",
      "5.86": "60 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.40": "24 W",
      "5.86": "24 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.40": "14 W",
      "5.86": "14 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.40": "19 W",
      "5.86": "19 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.40": "0 W",
      "5.86": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.40": "Electricity",
      "5.86": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.40": "9.30 kW",
      "5.86": "8.40 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.40": "6136 kWh",
      "5.86": "8433 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.40": "",
      "5.86": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.40": "",
      "5.86": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "9.40": "",
      "5.86": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257.6 %",
      "medium_temperature": "150 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "3.82",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.14",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.980",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.76",
      "medium_temperature": "5.58",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.970",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.30 kW 8.40 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "939 kWh",
      "column_2": "1418 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC-AF 201.E10 SP",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_sp": "Heating (medium temp)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_sp": "Indoor, Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_sp": "Warmer Climate, Colder Climate",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_sp": "Outdoor Air",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_sp": "Yes",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_sp": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_sp": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_sp": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_sp": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_sp": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.24 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "3.01",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195.6 %",
      "medium_temperature": "128.3 %",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.28",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.12",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.14",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.60 kW",
      "column_2": "3.90 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.71",
      "column_2": "4.39",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.970",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "4.10 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.67",
      "column_2": "6.48",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.960",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.30 kW",
      "column_2": "6.60 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.92",
      "column_2": "1.79",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.00 kW",
      "column_2": "5.70 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.67",
      "column_2": "1.79",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.50 kW",
      "column_2": "1.70 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3606 kWh",
      "column_2": "4720 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154.5 %",
      "medium_temperature": "110.0 %",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.94",
      "medium_temperature": "2.84",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.44",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.990",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.43",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.91",
      "medium_temperature": "4.91",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.70 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.40": "0.980",
      "5.86": "0.980",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.40": "7.00 kW",
      "5.86": "6.84 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.40": "2.84",
      "5.86": "2.25",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "4.90 kW",
      "5.86": "3.90 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "2.06",
      "5.86": "1.52",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "1.000",
      "5.86": "1.000",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.40": "60 \u00b0C",
      "5.86": "60 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.40": "24 W",
      "5.86": "24 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.40": "14 W",
      "5.86": "14 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.40": "19 W",
      "5.86": "19 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.40": "0 W",
      "5.86": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.40": "Electricity",
      "5.86": "Electricity",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.40": "9.30 kW",
      "5.86": "8.40 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.40": "6136 kWh",
      "5.86": "8433 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.40": "",
      "5.86": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.40": "",
      "5.86": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "9.40": "",
      "5.86": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257.6 %",
      "medium_temperature": "150 %",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "3.82",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.14",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.980",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.76",
      "medium_temperature": "5.58",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.970",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.30 kW 8.40 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "939 kWh",
      "column_2": "1418 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC 201.E08 2C",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c": "Heating (medium temp)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c": "Indoor, Outdoor",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c": "Warmer Climate, Colder Climate",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c": "Outdoor Air",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c": "Yes",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.83 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.36 kW",
      "medium_temperature": "2.05 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "2.78",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "130.2 %",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.33",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.12",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.19 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.20",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.977": "4.30 kW",
      "0.982": "3.90 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.977": "6.50",
      "0.982": "4.40",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.977": "0.968",
      "0.982": "0.976",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.977": "4.30 kW",
      "0.982": "4.03 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.977": "9.35",
      "0.982": "6.34",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.977": "0.954",
      "0.982": "0.967",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.977": "6.86 kW",
      "0.982": "6.17 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.977": "3.05",
      "0.982": "2.10",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "6.17 kW",
      "0.982": "5.32 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "2.75",
      "0.982": "1.81",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "1.000",
      "0.982": "1.000",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.977": "60 \u00b0C",
      "0.982": "60 \u00b0C",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.977": "21.2 W",
      "0.982": "21.2 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.977": "16.6 W",
      "0.982": "16.6 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.977": "21 W",
      "0.982": "21.8 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.977": "0 W",
      "0.982": "0 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.977": "Electricity",
      "0.982": "Electricity",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.977": "1.60 kW",
      "0.982": "1.70 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.977": "3273 kWh",
      "0.982": "4330 kWh",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.982": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.982": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.977": "",
      "0.982": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155.8 %",
      "medium_temperature": "112.6 %",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "2.89",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.45",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.990",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.58",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.981",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "4.94",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.967",
      "medium_temperature": "0.974",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.32 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 51,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.70 kW",
      "source_page": 51,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.26": "0.955",
      "6.81": "0.965",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.26": "6.28 kW",
      "6.81": "5.75 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.26": "2.96",
      "6.81": "2.20",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "4.30 kW",
      "6.81": "4.66 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "2.10",
      "6.81": "1.79",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "1.000",
      "6.81": "1.000",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.26": "60 \u00b0C",
      "6.81": "60 \u00b0C",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.26": "21.2 W",
      "6.81": "21.2 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.26": "16.6 W",
      "6.81": "16.6 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.26": "21 W",
      "6.81": "21 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.26": "0 W",
      "6.81": "0 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.26": "Electricity",
      "6.81": "Electricity",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.26": "9.20 kW",
      "6.81": "8.40 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.26": "5696 kWh",
      "6.81": "7175 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.26": "",
      "6.81": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.26": "",
      "6.81": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "9.26": "",
      "6.81": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "241 %",
      "medium_temperature": "143 %",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.10",
      "medium_temperature": "3.65",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.10",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.973",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.28 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "5.35",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.958",
      "medium_temperature": "0.970",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.99",
      "medium_temperature": "2.10",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.20 kW 8.40 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "21.2 W",
      "column_2": "21.2 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16.6 W",
      "column_2": "16.6 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "814 kWh",
      "column_2": "1150 kWh",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC-AF 201.E08 2C",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2c": "Heating (medium temp)",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2c": "Indoor, Outdoor",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2c": "Warmer Climate, Colder Climate",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2c": "Outdoor Air",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2c": "Yes",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2c": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2c": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2c": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2c": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2c": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.83 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.36 kW",
      "medium_temperature": "2.05 kW",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "2.78",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "130.2 %",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.33",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.12",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.19 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.20",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.977": "4.30 kW",
      "0.982": "3.90 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.977": "6.50",
      "0.982": "4.40",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.977": "0.968",
      "0.982": "0.976",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.977": "4.30 kW",
      "0.982": "4.03 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.977": "9.35",
      "0.982": "6.34",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.977": "0.954",
      "0.982": "0.967",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.977": "6.86 kW",
      "0.982": "6.17 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.977": "3.05",
      "0.982": "2.10",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "6.17 kW",
      "0.982": "5.32 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "2.75",
      "0.982": "1.81",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "1.000",
      "0.982": "1.000",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.977": "60 \u00b0C",
      "0.982": "60 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.977": "21.2 W",
      "0.982": "21.2 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.977": "16.6 W",
      "0.982": "16.6 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.977": "21 W",
      "0.982": "21.8 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.977": "0 W",
      "0.982": "0 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.977": "Electricity",
      "0.982": "Electricity",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.977": "1.60 kW",
      "0.982": "1.70 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.977": "3273 kWh",
      "0.982": "4330 kWh",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.982": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.982": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.977": "",
      "0.982": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155.8 %",
      "medium_temperature": "112.6 %",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "2.89",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.45",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.990",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.58",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.981",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "4.94",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.967",
      "medium_temperature": "0.974",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.32 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 55,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.70 kW",
      "source_page": 55,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.26": "0.955",
      "6.81": "0.965",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.26": "6.28 kW",
      "6.81": "5.75 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.26": "2.96",
      "6.81": "2.20",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "4.30 kW",
      "6.81": "4.66 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "2.10",
      "6.81": "1.79",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "1.000",
      "6.81": "1.000",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.26": "60 \u00b0C",
      "6.81": "60 \u00b0C",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.26": "21.2 W",
      "6.81": "21.2 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.26": "16.6 W",
      "6.81": "16.6 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.26": "21 W",
      "6.81": "21 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.26": "0 W",
      "6.81": "0 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.26": "Electricity",
      "6.81": "Electricity",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.26": "9.20 kW",
      "6.81": "8.40 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.26": "5696 kWh",
      "6.81": "7175 kWh",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.26": "",
      "6.81": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.26": "",
      "6.81": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "9.26": "",
      "6.81": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "241 %",
      "medium_temperature": "143 %",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.10",
      "medium_temperature": "3.65",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.10",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.973",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.28 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "5.35",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.958",
      "medium_temperature": "0.970",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.99",
      "medium_temperature": "2.10",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 56,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.20 kW 8.40 kW",
      "source_page": 56,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "21.2 W",
      "column_2": "21.2 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16.6 W",
      "column_2": "16.6 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "814 kWh",
      "column_2": "1150 kWh",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC 201.E10 2C",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c": "Heating (medium temp)",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c": "Indoor, Outdoor",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c": "Warmer Climate, Colder Climate",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c": "Outdoor Air",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c": "Yes",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c": "n/a",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c": "n/a",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.24 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "3.01",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195.6 %",
      "medium_temperature": "128.3 %",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.28",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.12",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.14",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.60 kW",
      "column_2": "3.90 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.71",
      "column_2": "4.39",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.970",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "4.10 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.67",
      "column_2": "6.48",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.960",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.30 kW",
      "column_2": "6.60 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.92",
      "column_2": "1.79",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.00 kW",
      "column_2": "5.70 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.67",
      "column_2": "1.79",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.50 kW",
      "column_2": "1.70 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3606 kWh",
      "column_2": "4720 kWh",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154.5 %",
      "medium_temperature": "110.0 %",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.94",
      "medium_temperature": "2.84",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.44",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.990",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.43",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.91",
      "medium_temperature": "4.91",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 59,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.70 kW",
      "source_page": 59,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.40": "0.980",
      "5.86": "0.980",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.40": "7.00 kW",
      "5.86": "6.84 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.40": "2.84",
      "5.86": "2.25",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "4.90 kW",
      "5.86": "3.90 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "2.06",
      "5.86": "1.52",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "1.000",
      "5.86": "1.000",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.40": "60 \u00b0C",
      "5.86": "60 \u00b0C",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.40": "24 W",
      "5.86": "24 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.40": "14 W",
      "5.86": "14 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.40": "19 W",
      "5.86": "19 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.40": "0 W",
      "5.86": "0 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.40": "Electricity",
      "5.86": "Electricity",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.40": "9.30 kW",
      "5.86": "8.40 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.40": "6136 kWh",
      "5.86": "8433 kWh",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.40": "",
      "5.86": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.40": "",
      "5.86": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "9.40": "",
      "5.86": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257.6 %",
      "medium_temperature": "150 %",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "3.82",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.14",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.980",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.76",
      "medium_temperature": "5.58",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.970",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 60,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.30 kW 8.40 kW",
      "source_page": 60,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "939 kWh",
      "column_2": "1418 kWh",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 61,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 61,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC-AF 201.E10 2C",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2c": "Heating (medium temp)",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2c": "Indoor, Outdoor",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2c": "Warmer Climate, Colder Climate",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2c": "Outdoor Air",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2c": "Yes",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2c": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2c": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2c": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2c": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2c": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.24 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "3.01",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195.6 %",
      "medium_temperature": "128.3 %",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.28",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.12",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.14",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.60 kW",
      "column_2": "3.90 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.71",
      "column_2": "4.39",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.970",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "4.10 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.67",
      "column_2": "6.48",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.960",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.30 kW",
      "column_2": "6.60 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.92",
      "column_2": "1.79",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.00 kW",
      "column_2": "5.70 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.67",
      "column_2": "1.79",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.50 kW",
      "column_2": "1.70 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3606 kWh",
      "column_2": "4720 kWh",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154.5 %",
      "medium_temperature": "110.0 %",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.94",
      "medium_temperature": "2.84",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.44",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.990",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.43",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.91",
      "medium_temperature": "4.91",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 63,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.70 kW",
      "source_page": 63,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.40": "0.980",
      "5.86": "0.980",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.40": "7.00 kW",
      "5.86": "6.84 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.40": "2.84",
      "5.86": "2.25",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "4.90 kW",
      "5.86": "3.90 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "2.06",
      "5.86": "1.52",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "1.000",
      "5.86": "1.000",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.40": "60 \u00b0C",
      "5.86": "60 \u00b0C",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.40": "24 W",
      "5.86": "24 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.40": "14 W",
      "5.86": "14 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.40": "19 W",
      "5.86": "19 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.40": "0 W",
      "5.86": "0 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.40": "Electricity",
      "5.86": "Electricity",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.40": "9.30 kW",
      "5.86": "8.40 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.40": "6136 kWh",
      "5.86": "8433 kWh",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.40": "",
      "5.86": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.40": "",
      "5.86": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "9.40": "",
      "5.86": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257.6 %",
      "medium_temperature": "150 %",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "3.82",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.14",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.980",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.76",
      "medium_temperature": "5.58",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.970",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 64,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.30 kW 8.40 kW",
      "source_page": 64,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "939 kWh",
      "column_2": "1418 kWh",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 65,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 65,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC 201.E08 2C SP",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c_sp": "Heating (medium temp)",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c_sp": "Indoor, Outdoor",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c_sp": "Warmer Climate, Colder Climate",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c_sp": "Outdoor Air",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c_sp": "Yes",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c_sp": "n/a",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c_sp": "n/a",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c_sp": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c_sp": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac_201.e08_2c_sp": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.83 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.36 kW",
      "medium_temperature": "2.05 kW",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "2.78",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "130.2 %",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.33",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.12",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.19 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.20",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.977": "4.30 kW",
      "0.982": "3.90 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.977": "6.50",
      "0.982": "4.40",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.977": "0.968",
      "0.982": "0.976",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.977": "4.30 kW",
      "0.982": "4.03 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.977": "9.35",
      "0.982": "6.34",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.977": "0.954",
      "0.982": "0.967",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.977": "6.86 kW",
      "0.982": "6.17 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.977": "3.05",
      "0.982": "2.10",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "6.17 kW",
      "0.982": "5.32 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "2.75",
      "0.982": "1.81",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "1.000",
      "0.982": "1.000",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.977": "60 \u00b0C",
      "0.982": "60 \u00b0C",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.977": "21.2 W",
      "0.982": "21.2 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.977": "16.6 W",
      "0.982": "16.6 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.977": "21 W",
      "0.982": "21.8 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.977": "0 W",
      "0.982": "0 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.977": "Electricity",
      "0.982": "Electricity",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.977": "1.60 kW",
      "0.982": "1.70 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.977": "3273 kWh",
      "0.982": "4330 kWh",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.982": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.982": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.977": "",
      "0.982": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155.8 %",
      "medium_temperature": "112.6 %",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "2.89",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.45",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.990",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.58",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.981",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "4.94",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.967",
      "medium_temperature": "0.974",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.32 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 67,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.70 kW",
      "source_page": 67,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.26": "0.955",
      "6.81": "0.965",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.26": "6.28 kW",
      "6.81": "5.75 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.26": "2.96",
      "6.81": "2.20",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "4.30 kW",
      "6.81": "4.66 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "2.10",
      "6.81": "1.79",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "1.000",
      "6.81": "1.000",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.26": "60 \u00b0C",
      "6.81": "60 \u00b0C",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.26": "21.2 W",
      "6.81": "21.2 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.26": "16.6 W",
      "6.81": "16.6 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.26": "21 W",
      "6.81": "21 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.26": "0 W",
      "6.81": "0 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.26": "Electricity",
      "6.81": "Electricity",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.26": "9.20 kW",
      "6.81": "8.40 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.26": "5696 kWh",
      "6.81": "7175 kWh",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.26": "",
      "6.81": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.26": "",
      "6.81": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "9.26": "",
      "6.81": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "241 %",
      "medium_temperature": "143 %",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.10",
      "medium_temperature": "3.65",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.10",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.973",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.28 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "5.35",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.958",
      "medium_temperature": "0.970",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.99",
      "medium_temperature": "2.10",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 68,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.20 kW 8.40 kW",
      "source_page": 68,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "21.2 W",
      "column_2": "21.2 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16.6 W",
      "column_2": "16.6 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "814 kWh",
      "column_2": "1150 kWh",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 69,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 69,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC-AF 201.E08 2CSP",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2csp": "Heating (medium temp)",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2csp": "Indoor, Outdoor",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2csp": "Warmer Climate, Colder Climate",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2csp": "Outdoor Air",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2csp": "Yes",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2csp": "n/a",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2csp": "n/a",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2csp": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2csp": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac-af_201.e08_2csp": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.83 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.36 kW",
      "medium_temperature": "2.05 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "2.78",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "130.2 %",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.33",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.12",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.19 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.20",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.977": "4.30 kW",
      "0.982": "3.90 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.977": "6.50",
      "0.982": "4.40",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.977": "0.968",
      "0.982": "0.976",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.977": "4.30 kW",
      "0.982": "4.03 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.977": "9.35",
      "0.982": "6.34",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.977": "0.954",
      "0.982": "0.967",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.977": "6.86 kW",
      "0.982": "6.17 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.977": "3.05",
      "0.982": "2.10",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "6.17 kW",
      "0.982": "5.32 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "2.75",
      "0.982": "1.81",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "1.000",
      "0.982": "1.000",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.977": "60 \u00b0C",
      "0.982": "60 \u00b0C",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.977": "21.2 W",
      "0.982": "21.2 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.977": "16.6 W",
      "0.982": "16.6 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.977": "21 W",
      "0.982": "21.8 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.977": "0 W",
      "0.982": "0 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.977": "Electricity",
      "0.982": "Electricity",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.977": "1.60 kW",
      "0.982": "1.70 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.977": "3273 kWh",
      "0.982": "4330 kWh",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.982": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.982": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.977": "",
      "0.982": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155.8 %",
      "medium_temperature": "112.6 %",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "2.89",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.45",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.990",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.58",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.981",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "4.94",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.967",
      "medium_temperature": "0.974",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.32 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 71,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.70 kW",
      "source_page": 71,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.26": "0.955",
      "6.81": "0.965",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.26": "6.28 kW",
      "6.81": "5.75 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.26": "2.96",
      "6.81": "2.20",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "4.30 kW",
      "6.81": "4.66 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "2.10",
      "6.81": "1.79",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.26": "1.000",
      "6.81": "1.000",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.26": "60 \u00b0C",
      "6.81": "60 \u00b0C",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.26": "21.2 W",
      "6.81": "21.2 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.26": "16.6 W",
      "6.81": "16.6 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.26": "21 W",
      "6.81": "21 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.26": "0 W",
      "6.81": "0 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.26": "Electricity",
      "6.81": "Electricity",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.26": "9.20 kW",
      "6.81": "8.40 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.26": "5696 kWh",
      "6.81": "7175 kWh",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.26": "",
      "6.81": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.26": "",
      "6.81": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "9.26": "",
      "6.81": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "241 %",
      "medium_temperature": "143 %",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.10",
      "medium_temperature": "3.65",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.10",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.973",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.28 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "5.35",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.958",
      "medium_temperature": "0.970",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.99",
      "medium_temperature": "2.10",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 72,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.20 kW 8.40 kW",
      "source_page": 72,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "21.2 W",
      "column_2": "21.2 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16.6 W",
      "column_2": "16.6 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "814 kWh",
      "column_2": "1150 kWh",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 73,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 73,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC 201.E10 2C SP",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c_sp": "Heating (medium temp)",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c_sp": "Indoor, Outdoor",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c_sp": "Warmer Climate, Colder Climate",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c_sp": "Outdoor Air",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c_sp": "Yes",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c_sp": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c_sp": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c_sp": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c_sp": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac_201.e10_2c_sp": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.24 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "3.01",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195.6 %",
      "medium_temperature": "128.3 %",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.28",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.12",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.14",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.60 kW",
      "column_2": "3.90 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.71",
      "column_2": "4.39",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.970",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "4.10 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.67",
      "column_2": "6.48",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.960",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.30 kW",
      "column_2": "6.60 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.92",
      "column_2": "1.79",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.00 kW",
      "column_2": "5.70 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.67",
      "column_2": "1.79",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.50 kW",
      "column_2": "1.70 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3606 kWh",
      "column_2": "4720 kWh",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154.5 %",
      "medium_temperature": "110.0 %",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.94",
      "medium_temperature": "2.84",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.44",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.990",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.43",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.91",
      "medium_temperature": "4.91",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 75,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.70 kW",
      "source_page": 75,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.40": "0.980",
      "5.86": "0.980",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.40": "7.00 kW",
      "5.86": "6.84 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.40": "2.84",
      "5.86": "2.25",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "4.90 kW",
      "5.86": "3.90 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "2.06",
      "5.86": "1.52",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "1.000",
      "5.86": "1.000",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.40": "60 \u00b0C",
      "5.86": "60 \u00b0C",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.40": "24 W",
      "5.86": "24 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.40": "14 W",
      "5.86": "14 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.40": "19 W",
      "5.86": "19 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.40": "0 W",
      "5.86": "0 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.40": "Electricity",
      "5.86": "Electricity",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.40": "9.30 kW",
      "5.86": "8.40 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.40": "6136 kWh",
      "5.86": "8433 kWh",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.40": "",
      "5.86": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.40": "",
      "5.86": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "9.40": "",
      "5.86": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257.6 %",
      "medium_temperature": "150 %",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "3.82",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.14",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.980",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.76",
      "medium_temperature": "5.58",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.970",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 76,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.30 kW 8.40 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
