      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "939 kWh",
      "column_2": "1418 kWh",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 77,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 77,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 200-S AWB-M-E-AC-AF 201.E10 2CSP",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2csp": "Heating (medium temp)",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2csp": "Indoor, Outdoor",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2csp": "Warmer Climate, Colder Climate",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2csp": "Outdoor Air",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2csp": "Yes",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2csp": "n/a",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2csp": "n/a",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2csp": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2csp": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_200-s_awb-m-e-ac-af_201.e10_2csp": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.24 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "3.01",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195.6 %",
      "medium_temperature": "128.3 %",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.28",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.12",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.14",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.60 kW",
      "column_2": "3.90 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.71",
      "column_2": "4.39",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.970",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "4.10 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.67",
      "column_2": "6.48",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.960",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.30 kW",
      "column_2": "6.60 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.92",
      "column_2": "1.79",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.00 kW",
      "column_2": "5.70 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.67",
      "column_2": "1.79",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.50 kW",
      "column_2": "1.70 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3606 kWh",
      "column_2": "4720 kWh",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154.5 %",
      "medium_temperature": "110.0 %",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.94",
      "medium_temperature": "2.84",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.44",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.990",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.43",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.91",
      "medium_temperature": "4.91",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 79,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.70 kW",
      "source_page": 79,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.40": "0.980",
      "5.86": "0.980",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.40": "7.00 kW",
      "5.86": "6.84 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.40": "2.84",
      "5.86": "2.25",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "4.90 kW",
      "5.86": "3.90 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "2.06",
      "5.86": "1.52",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.40": "1.000",
      "5.86": "1.000",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.40": "60 \u00b0C",
      "5.86": "60 \u00b0C",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.40": "24 W",
      "5.86": "24 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.40": "14 W",
      "5.86": "14 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.40": "19 W",
      "5.86": "19 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.40": "0 W",
      "5.86": "0 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.40": "Electricity",
      "5.86": "Electricity",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.40": "9.30 kW",
      "5.86": "8.40 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.40": "6136 kWh",
      "5.86": "8433 kWh",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.40": "",
      "5.86": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.40": "",
      "5.86": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "9.40": "",
      "5.86": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257.6 %",
      "medium_temperature": "150 %",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "3.82",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.14",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.980",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.76",
      "medium_temperature": "5.58",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.970",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 80,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.30 kW 8.40 kW",
      "source_page": 80,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "939 kWh",
      "column_2": "1418 kWh",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 81,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 81,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E-AC 221.E08",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e-ac_221.e08": "Heating + DHW + low temp",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e-ac_221.e08": "Indoor, Outdoor",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e-ac_221.e08": "Warmer Climate, Colder Climate",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_222-s_awbt-m-e-ac_221.e08": "Outdoor Air",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_222-s_awbt-m-e-ac_221.e08": "Yes",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e-ac_221.e08": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e-ac_221.e08": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.e08": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.e08": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e-ac_221.e08": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.7",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:51 h:min",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "66 W",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "250 l",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.83 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.36 kW",
      "medium_temperature": "2.05 kW",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "2.78",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "51 h:min",
      "source_page": 82,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "\u03b7s": "Prated",
      "193_%": "7.80 kW",
      "130.2_%": "7.00 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "193_%": "4.90",
      "130.2_%": "3.33",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "193_%": "-7 \u00b0C",
      "130.2_%": "-7 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "193_%": "-10 \u00b0C",
      "130.2_%": "-10 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = -7\u00b0C",
      "193_%": "6.86 kW",
      "130.2_%": "6.17 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = -7\u00b0C",
      "193_%": "3.05",
      "130.2_%": "2.12",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = -7 \u00b0C",
      "193_%": "1.000",
      "130.2_%": "1.000",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "193_%": "4.19 kW",
      "130.2_%": "3.80 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "193_%": "4.79",
      "130.2_%": "3.20",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "193_%": "0.977",
      "130.2_%": "0.982",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "193_%": "4.30 kW",
      "130.2_%": "3.90 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "193_%": "6.50",
      "130.2_%": "4.40",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "193_%": "0.968",
      "130.2_%": "0.976",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "193_%": "4.30 kW",
      "130.2_%": "4.03 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "193_%": "9.35",
      "130.2_%": "6.34",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "193_%": "0.954",
      "130.2_%": "0.967",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "193_%": "6.86 kW",
      "130.2_%": "6.17 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "193_%": "3.05",
      "130.2_%": "2.10",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "193_%": "6.17 kW",
      "130.2_%": "5.32 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "193_%": "2.75",
      "130.2_%": "1.81",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "193_%": "1.000",
      "130.2_%": "1.000",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "193_%": "60 \u00b0C",
      "130.2_%": "60 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "193_%": "21.2 W",
      "130.2_%": "21.2 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "193_%": "16.6 W",
      "130.2_%": "16.6 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "193_%": "21 W",
      "130.2_%": "21.8 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "193_%": "0 W",
      "130.2_%": "0 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "193_%": "Electricity",
      "130.2_%": "Electricity",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "193_%": "1.60 kW",
      "130.2_%": "1.70 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "193_%": "3273 kWh",
      "130.2_%": "4330 kWh",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "193_%": "",
      "130.2_%": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "193_%": "",
      "130.2_%": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "EN 12102-1 | Colder Climate",
      "193_%": "",
      "130.2_%": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155.8 %",
      "medium_temperature": "112.6 %",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "2.89",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 83,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.70 kW",
      "source_page": 83,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "5.76_kw": "3.40",
      "5.37_kw": "2.45",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "5.76_kw": "0.998",
      "5.37_kw": "0.990",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "5.76_kw": "3.47 kW",
      "5.37_kw": "3.95 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "5.76_kw": "5.20",
      "5.37_kw": "3.58",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.76_kw": "0.968",
      "5.37_kw": "0.981",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.76_kw": "4.40 kW",
      "5.37_kw": "4.01 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "5.76_kw": "6.80",
      "5.37_kw": "4.94",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.76_kw": "0.967",
      "5.37_kw": "0.974",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.76_kw": "4.32 kW",
      "5.37_kw": "4.07 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "5.76_kw": "9.26",
      "5.37_kw": "6.81",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.76_kw": "0.955",
      "5.37_kw": "0.965",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "5.76_kw": "6.28 kW",
      "5.37_kw": "5.75 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "5.76_kw": "2.96",
      "5.37_kw": "2.20",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.76_kw": "4.30 kW",
      "5.37_kw": "4.66 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.76_kw": "2.10",
      "5.37_kw": "1.79",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.76_kw": "1.000",
      "5.37_kw": "1.000",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "5.76_kw": "60 \u00b0C",
      "5.37_kw": "60 \u00b0C",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "5.76_kw": "21.2 W",
      "5.37_kw": "21.2 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "5.76_kw": "16.6 W",
      "5.37_kw": "16.6 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "5.76_kw": "21 W",
      "5.37_kw": "21 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "5.76_kw": "0 W",
      "5.37_kw": "0 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.76_kw": "Electricity",
      "5.37_kw": "Electricity",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "5.76_kw": "9.20 kW",
      "5.37_kw": "8.40 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "5.76_kw": "5696 kWh",
      "5.37_kw": "7175 kWh",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "5.76_kw": "",
      "5.37_kw": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "5.76_kw": "",
      "5.37_kw": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.76_kw": "",
      "5.37_kw": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "241 %",
      "medium_temperature": "143 %",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.10",
      "medium_temperature": "3.65",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.10",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 84,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.20 kW 8.40 kW",
      "source_page": 84,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.972": "4.28 kW",
      "0.973": "3.80 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.972": "8.49",
      "0.973": "5.35",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.972": "0.958",
      "0.973": "0.970",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.972": "3.72 kW",
      "0.973": "3.14 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.972": "3.99",
      "0.973": "2.10",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.972": "3.72 kW",
      "0.973": "3.14 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.972": "3.99",
      "0.973": "2.09",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.972": "1.000",
      "0.973": "1.000",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.972": "60 \u00b0C",
      "0.973": "60 \u00b0C",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.972": "21.2 W",
      "0.973": "21.2 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.972": "16.6 W",
      "0.973": "16.6 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.972": "21 W",
      "0.973": "21 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.972": "0 W",
      "0.973": "0 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.972": "Electricity",
      "0.973": "Electricity",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.972": "0.00 kW",
      "0.973": "0.00 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.972": "814 kWh",
      "0.973": "1150 kWh",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 85,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 85,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E-AC-AF 221.E08",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08": "Heating + DHW + low temp",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08": "Indoor, Outdoor",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08": "Warmer Climate, Colder Climate",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08": "Outdoor Air",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08": "Yes",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.7",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:51 h:min",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "66 W",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "250 l",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.83 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.36 kW",
      "medium_temperature": "2.05 kW",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "2.78",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "51 h:min",
      "source_page": 86,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "\u03b7s": "Prated",
      "193_%": "7.80 kW",
      "130.2_%": "7.00 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "193_%": "4.90",
      "130.2_%": "3.33",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "193_%": "-7 \u00b0C",
      "130.2_%": "-7 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "193_%": "-10 \u00b0C",
      "130.2_%": "-10 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = -7\u00b0C",
      "193_%": "6.86 kW",
      "130.2_%": "6.17 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = -7\u00b0C",
      "193_%": "3.05",
      "130.2_%": "2.12",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = -7 \u00b0C",
      "193_%": "1.000",
      "130.2_%": "1.000",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "193_%": "4.19 kW",
      "130.2_%": "3.80 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "193_%": "4.79",
      "130.2_%": "3.20",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "193_%": "0.977",
      "130.2_%": "0.982",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "193_%": "4.30 kW",
      "130.2_%": "3.90 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "193_%": "6.50",
      "130.2_%": "4.40",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "193_%": "0.968",
      "130.2_%": "0.976",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "193_%": "4.30 kW",
      "130.2_%": "4.03 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "193_%": "9.35",
      "130.2_%": "6.34",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "193_%": "0.954",
      "130.2_%": "0.967",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "193_%": "6.86 kW",
      "130.2_%": "6.17 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "193_%": "3.05",
      "130.2_%": "2.10",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "193_%": "6.17 kW",
      "130.2_%": "5.32 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "193_%": "2.75",
      "130.2_%": "1.81",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "193_%": "1.000",
      "130.2_%": "1.000",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "193_%": "60 \u00b0C",
      "130.2_%": "60 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "193_%": "21.2 W",
      "130.2_%": "21.2 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "193_%": "16.6 W",
      "130.2_%": "16.6 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "193_%": "21 W",
      "130.2_%": "21.8 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "193_%": "0 W",
      "130.2_%": "0 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "193_%": "Electricity",
      "130.2_%": "Electricity",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "193_%": "1.60 kW",
      "130.2_%": "1.70 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "193_%": "3273 kWh",
      "130.2_%": "4330 kWh",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "193_%": "",
      "130.2_%": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "193_%": "",
      "130.2_%": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "EN 12102-1 | Colder Climate",
      "193_%": "",
      "130.2_%": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155.8 %",
      "medium_temperature": "112.6 %",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "2.89",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 87,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.70 kW",
      "source_page": 87,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "5.76_kw": "3.40",
      "5.37_kw": "2.45",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "5.76_kw": "0.998",
      "5.37_kw": "0.990",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "5.76_kw": "3.47 kW",
      "5.37_kw": "3.95 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "5.76_kw": "5.20",
      "5.37_kw": "3.58",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.76_kw": "0.968",
      "5.37_kw": "0.981",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.76_kw": "4.40 kW",
      "5.37_kw": "4.01 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "5.76_kw": "6.80",
      "5.37_kw": "4.94",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.76_kw": "0.967",
      "5.37_kw": "0.974",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.76_kw": "4.32 kW",
      "5.37_kw": "4.07 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "5.76_kw": "9.26",
      "5.37_kw": "6.81",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.76_kw": "0.955",
      "5.37_kw": "0.965",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "5.76_kw": "6.28 kW",
      "5.37_kw": "5.75 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "5.76_kw": "2.96",
      "5.37_kw": "2.20",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.76_kw": "4.30 kW",
      "5.37_kw": "4.66 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.76_kw": "2.10",
      "5.37_kw": "1.79",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.76_kw": "1.000",
      "5.37_kw": "1.000",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "5.76_kw": "60 \u00b0C",
      "5.37_kw": "60 \u00b0C",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "5.76_kw": "21.2 W",
      "5.37_kw": "21.2 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "5.76_kw": "16.6 W",
      "5.37_kw": "16.6 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "5.76_kw": "21 W",
      "5.37_kw": "21 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "5.76_kw": "0 W",
      "5.37_kw": "0 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.76_kw": "Electricity",
      "5.37_kw": "Electricity",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "5.76_kw": "9.20 kW",
      "5.37_kw": "8.40 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "5.76_kw": "5696 kWh",
      "5.37_kw": "7175 kWh",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "5.76_kw": "",
      "5.37_kw": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "5.76_kw": "",
      "5.37_kw": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.76_kw": "",
      "5.37_kw": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "241 %",
      "medium_temperature": "143 %",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.10",
      "medium_temperature": "3.65",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.10",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 88,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.20 kW 8.40 kW",
      "source_page": 88,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.972": "4.28 kW",
      "0.973": "3.80 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.972": "8.49",
      "0.973": "5.35",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.972": "0.958",
      "0.973": "0.970",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.972": "3.72 kW",
      "0.973": "3.14 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.972": "3.99",
      "0.973": "2.10",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.972": "3.72 kW",
      "0.973": "3.14 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.972": "3.99",
      "0.973": "2.09",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.972": "1.000",
      "0.973": "1.000",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.972": "60 \u00b0C",
      "0.973": "60 \u00b0C",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.972": "21.2 W",
      "0.973": "21.2 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.972": "16.6 W",
      "0.973": "16.6 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.972": "21 W",
      "0.973": "21 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.972": "0 W",
      "0.973": "0 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.972": "Electricity",
      "0.973": "Electricity",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.972": "0.00 kW",
      "0.973": "0.00 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.972": "814 kWh",
      "0.973": "1150 kWh",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 89,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 89,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E-AC 221.E10",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e-ac_221.e10": "Heating + DHW + low temp",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e-ac_221.e10": "Indoor, Outdoor",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e-ac_221.e10": "Warmer Climate, Colder Climate",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_222-s_awbt-m-e-ac_221.e10": "Outdoor Air",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_222-s_awbt-m-e-ac_221.e10": "Yes",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e-ac_221.e10": "n/a",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e-ac_221.e10": "n/a",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.e10": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.e10": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e-ac_221.e10": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.78",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:11 h:min",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60 W",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "55.8 \u00b0C",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "282 l",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.24 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "3.01",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "11 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "\u03b7s": "Prated",
      "195.6_%": "8.50 kW",
      "128.3_%": "7.50 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "195.6_%": "4.96",
      "128.3_%": "3.28",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "195.6_%": "-7 \u00b0C",
      "128.3_%": "-7 \u00b0C",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "195.6_%": "-10 \u00b0C",
      "128.3_%": "-10 \u00b0C",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = -7\u00b0C",
      "195.6_%": "7.30 kW",
      "128.3_%": "6.60 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = -7\u00b0C",
      "195.6_%": "2.92",
      "128.3_%": "2.12",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = -7 \u00b0C",
      "195.6_%": "1.000",
      "128.3_%": "1.000",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "195.6_%": "4.50 kW",
      "128.3_%": "3.90 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "195.6_%": "4.65",
      "128.3_%": "3.14",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "195.6_%": "1.000",
      "128.3_%": "1.000",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "195.6_%": "3.60 kW",
      "128.3_%": "3.90 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "195.6_%": "6.71",
      "128.3_%": "4.39",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "195.6_%": "0.980",
      "128.3_%": "0.970",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "195.6_%": "4.40 kW",
      "128.3_%": "4.10 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "195.6_%": "9.67",
      "128.3_%": "6.48",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "195.6_%": "0.980",
      "128.3_%": "0.960",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "195.6_%": "7.30 kW",
      "128.3_%": "6.60 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "195.6_%": "2.92",
      "128.3_%": "1.79",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "195.6_%": "7.00 kW",
      "128.3_%": "5.70 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "195.6_%": "2.67",
      "128.3_%": "1.79",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "195.6_%": "1.000",
      "128.3_%": "1.000",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "195.6_%": "60 \u00b0C",
      "128.3_%": "60 \u00b0C",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "195.6_%": "24 W",
      "128.3_%": "24 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "195.6_%": "14 W",
      "128.3_%": "14 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "195.6_%": "19 W",
      "128.3_%": "19 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "195.6_%": "0 W",
      "128.3_%": "0 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "195.6_%": "Electricity",
      "128.3_%": "Electricity",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "195.6_%": "1.50 kW",
      "128.3_%": "1.70 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "195.6_%": "3606 kWh",
      "128.3_%": "4720 kWh",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "195.6_%": "",
      "128.3_%": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "195.6_%": "",
      "128.3_%": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "EN 12102-1 | Colder Climate",
      "195.6_%": "",
      "128.3_%": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154.5 %",
      "medium_temperature": "110.0 %",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.94",
      "medium_temperature": "2.84",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 91,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.70 kW",
      "source_page": 91,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.80 kW",
      "column_2": "5.80 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.40",
      "column_2": "2.44",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.70 kW",
      "column_2": "6.40 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.06",
      "column_2": "3.43",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.50 kW",
      "column_2": "7.30 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.91",
      "column_2": "4.91",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "8.30 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.40",
      "column_2": "5.86",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.00 kW",
      "column_2": "6.84 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.84",
      "column_2": "2.25",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.90 kW",
      "column_2": "3.90 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.06",
      "column_2": "1.52",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.30 kW",
      "column_2": "8.40 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6136 kWh",
      "column_2": "8433 kWh",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257.6 %",
      "medium_temperature": "150 %",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "3.82",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.14",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 92,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.30 kW 8.40 kW",
      "source_page": 92,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.990": "4.44 kW",
      "0.980": "4.00 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.990": "8.76",
      "0.980": "5.58",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.990": "0.980",
      "0.980": "0.970",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.990": "4.29 kW",
      "0.980": "3.90 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.990": "3.94",
      "0.980": "2.21",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "4.29 kW",
      "0.980": "3.90 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "3.94",
      "0.980": "2.21",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "1.000",
      "0.980": "1.000",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.990": "60 \u00b0C",
      "0.980": "60 \u00b0C",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.990": "24 W",
      "0.980": "24 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.990": "14 W",
      "0.980": "14 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.990": "19 W",
      "0.980": "19 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.990": "0 W",
      "0.980": "0 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.990": "Electricity",
      "0.980": "Electricity",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.990": "0.00 kW",
      "0.980": "0.00 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.990": "939 kWh",
      "0.980": "1418 kWh",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E-AC-AF 221.E10",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10": "Heating + DHW + low temp",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10": "Indoor, Outdoor",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10": "Warmer Climate, Colder Climate",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10": "Outdoor Air",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10": "Yes",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.78",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:11 h:min",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60 W",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "55.8 \u00b0C",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "282 l",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.24 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "3.01",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "11 h:min",
      "source_page": 94,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "\u03b7s": "Prated",
      "195.6_%": "8.50 kW",
      "128.3_%": "7.50 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "195.6_%": "4.96",
      "128.3_%": "3.28",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "195.6_%": "-7 \u00b0C",
      "128.3_%": "-7 \u00b0C",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "195.6_%": "-10 \u00b0C",
      "128.3_%": "-10 \u00b0C",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = -7\u00b0C",
      "195.6_%": "7.30 kW",
      "128.3_%": "6.60 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = -7\u00b0C",
      "195.6_%": "2.92",
      "128.3_%": "2.12",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = -7 \u00b0C",
      "195.6_%": "1.000",
      "128.3_%": "1.000",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "195.6_%": "4.50 kW",
      "128.3_%": "3.90 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "195.6_%": "4.65",
      "128.3_%": "3.14",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "195.6_%": "1.000",
      "128.3_%": "1.000",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "195.6_%": "3.60 kW",
      "128.3_%": "3.90 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "195.6_%": "6.71",
      "128.3_%": "4.39",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "195.6_%": "0.980",
      "128.3_%": "0.970",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "195.6_%": "4.40 kW",
      "128.3_%": "4.10 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "195.6_%": "9.67",
      "128.3_%": "6.48",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "195.6_%": "0.980",
      "128.3_%": "0.960",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "195.6_%": "7.30 kW",
      "128.3_%": "6.60 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "195.6_%": "2.92",
      "128.3_%": "1.79",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "195.6_%": "7.00 kW",
      "128.3_%": "5.70 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "195.6_%": "2.67",
      "128.3_%": "1.79",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "195.6_%": "1.000",
      "128.3_%": "1.000",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "195.6_%": "60 \u00b0C",
      "128.3_%": "60 \u00b0C",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "195.6_%": "24 W",
      "128.3_%": "24 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "195.6_%": "14 W",
      "128.3_%": "14 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "195.6_%": "19 W",
      "128.3_%": "19 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "195.6_%": "0 W",
      "128.3_%": "0 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "195.6_%": "Electricity",
      "128.3_%": "Electricity",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "195.6_%": "1.50 kW",
      "128.3_%": "1.70 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "195.6_%": "3606 kWh",
      "128.3_%": "4720 kWh",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "195.6_%": "",
      "128.3_%": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "195.6_%": "",
      "128.3_%": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "EN 12102-1 | Colder Climate",
      "195.6_%": "",
      "128.3_%": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154.5 %",
      "medium_temperature": "110.0 %",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.94",
      "medium_temperature": "2.84",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 95,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.70 kW",
      "source_page": 95,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.80 kW",
      "column_2": "5.80 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.40",
      "column_2": "2.44",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.70 kW",
      "column_2": "6.40 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.06",
      "column_2": "3.43",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.50 kW",
      "column_2": "7.30 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.91",
      "column_2": "4.91",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "8.30 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.40",
      "column_2": "5.86",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.00 kW",
      "column_2": "6.84 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.84",
      "column_2": "2.25",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.90 kW",
      "column_2": "3.90 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.06",
      "column_2": "1.52",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.30 kW",
      "column_2": "8.40 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6136 kWh",
      "column_2": "8433 kWh",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257.6 %",
      "medium_temperature": "150 %",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "3.82",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.14",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 96,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.30 kW 8.40 kW",
      "source_page": 96,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.990": "4.44 kW",
      "0.980": "4.00 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.990": "8.76",
      "0.980": "5.58",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.990": "0.980",
      "0.980": "0.970",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.990": "4.29 kW",
      "0.980": "3.90 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.990": "3.94",
      "0.980": "2.21",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "4.29 kW",
      "0.980": "3.90 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "3.94",
      "0.980": "2.21",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "1.000",
      "0.980": "1.000",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.990": "60 \u00b0C",
      "0.980": "60 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.990": "24 W",
      "0.980": "24 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.990": "14 W",
      "0.980": "14 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.990": "19 W",
      "0.980": "19 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.990": "0 W",
      "0.980": "0 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.990": "Electricity",
      "0.980": "Electricity",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.990": "0.00 kW",
      "0.980": "0.00 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.990": "939 kWh",
      "0.980": "1418 kWh",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 97,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 97,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E-AC 221.E08 SP",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e-ac_221.e08_sp": "Heating + DHW + low temp",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e-ac_221.e08_sp": "Indoor, Outdoor",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e-ac_221.e08_sp": "Warmer Climate, Colder Climate",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_222-s_awbt-m-e-ac_221.e08_sp": "Outdoor Air",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_222-s_awbt-m-e-ac_221.e08_sp": "Yes",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e-ac_221.e08_sp": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e-ac_221.e08_sp": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.e08_sp": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.e08_sp": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e-ac_221.e08_sp": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.7",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:51 h:min",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "66 W",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "250 l",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.83 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.36 kW",
      "medium_temperature": "2.05 kW",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "2.78",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "51 h:min",
      "source_page": 98,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "\u03b7s": "Prated",
      "193_%": "7.80 kW",
      "130.2_%": "7.00 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "193_%": "4.90",
      "130.2_%": "3.33",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "193_%": "-7 \u00b0C",
      "130.2_%": "-7 \u00b0C",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "193_%": "-10 \u00b0C",
      "130.2_%": "-10 \u00b0C",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = -7\u00b0C",
      "193_%": "6.86 kW",
      "130.2_%": "6.17 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = -7\u00b0C",
      "193_%": "3.05",
      "130.2_%": "2.12",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = -7 \u00b0C",
      "193_%": "1.000",
      "130.2_%": "1.000",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "193_%": "4.19 kW",
      "130.2_%": "3.80 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "193_%": "4.79",
      "130.2_%": "3.20",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "193_%": "0.977",
      "130.2_%": "0.982",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "193_%": "4.30 kW",
      "130.2_%": "3.90 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "193_%": "6.50",
      "130.2_%": "4.40",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "193_%": "0.968",
      "130.2_%": "0.976",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "193_%": "4.30 kW",
      "130.2_%": "4.03 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "193_%": "9.35",
      "130.2_%": "6.34",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "193_%": "0.954",
      "130.2_%": "0.967",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "193_%": "6.86 kW",
      "130.2_%": "6.17 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "193_%": "3.05",
      "130.2_%": "2.10",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "193_%": "6.17 kW",
      "130.2_%": "5.32 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "193_%": "2.75",
      "130.2_%": "1.81",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "193_%": "1.000",
      "130.2_%": "1.000",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "193_%": "60 \u00b0C",
      "130.2_%": "60 \u00b0C",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "193_%": "21.2 W",
      "130.2_%": "21.2 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "193_%": "16.6 W",
      "130.2_%": "16.6 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "193_%": "21 W",
      "130.2_%": "21.8 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "193_%": "0 W",
      "130.2_%": "0 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "193_%": "Electricity",
      "130.2_%": "Electricity",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "193_%": "1.60 kW",
      "130.2_%": "1.70 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "193_%": "3273 kWh",
      "130.2_%": "4330 kWh",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "193_%": "",
      "130.2_%": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "193_%": "",
      "130.2_%": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "EN 12102-1 | Colder Climate",
      "193_%": "",
      "130.2_%": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155.8 %",
      "medium_temperature": "112.6 %",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "2.89",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 99,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.70 kW",
      "source_page": 99,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "5.76_kw": "3.40",
      "5.37_kw": "2.45",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "5.76_kw": "0.998",
      "5.37_kw": "0.990",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "5.76_kw": "3.47 kW",
      "5.37_kw": "3.95 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "5.76_kw": "5.20",
      "5.37_kw": "3.58",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.76_kw": "0.968",
      "5.37_kw": "0.981",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.76_kw": "4.40 kW",
      "5.37_kw": "4.01 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "5.76_kw": "6.80",
      "5.37_kw": "4.94",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.76_kw": "0.967",
      "5.37_kw": "0.974",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.76_kw": "4.32 kW",
      "5.37_kw": "4.07 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "5.76_kw": "9.26",
      "5.37_kw": "6.81",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.76_kw": "0.955",
      "5.37_kw": "0.965",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "5.76_kw": "6.28 kW",
      "5.37_kw": "5.75 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "5.76_kw": "2.96",
      "5.37_kw": "2.20",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.76_kw": "4.30 kW",
      "5.37_kw": "4.66 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.76_kw": "2.10",
      "5.37_kw": "1.79",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.76_kw": "1.000",
      "5.37_kw": "1.000",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "5.76_kw": "60 \u00b0C",
      "5.37_kw": "60 \u00b0C",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "5.76_kw": "21.2 W",
      "5.37_kw": "21.2 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "5.76_kw": "16.6 W",
      "5.37_kw": "16.6 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "5.76_kw": "21 W",
      "5.37_kw": "21 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "5.76_kw": "0 W",
      "5.37_kw": "0 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.76_kw": "Electricity",
      "5.37_kw": "Electricity",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "5.76_kw": "9.20 kW",
      "5.37_kw": "8.40 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "5.76_kw": "5696 kWh",
      "5.37_kw": "7175 kWh",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "5.76_kw": "",
      "5.37_kw": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "5.76_kw": "",
      "5.37_kw": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.76_kw": "",
      "5.37_kw": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "241 %",
      "medium_temperature": "143 %",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.10",
      "medium_temperature": "3.65",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.10",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 100,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.20 kW 8.40 kW",
      "source_page": 100,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.972": "4.28 kW",
      "0.973": "3.80 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.972": "8.49",
      "0.973": "5.35",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.972": "0.958",
      "0.973": "0.970",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.972": "3.72 kW",
      "0.973": "3.14 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.972": "3.99",
      "0.973": "2.10",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.972": "3.72 kW",
      "0.973": "3.14 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.972": "3.99",
      "0.973": "2.09",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.972": "1.000",
      "0.973": "1.000",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.972": "60 \u00b0C",
      "0.973": "60 \u00b0C",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.972": "21.2 W",
      "0.973": "21.2 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.972": "16.6 W",
      "0.973": "16.6 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.972": "21 W",
      "0.973": "21 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.972": "0 W",
      "0.973": "0 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.972": "Electricity",
      "0.973": "Electricity",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.972": "0.00 kW",
      "0.973": "0.00 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.972": "814 kWh",
      "0.973": "1150 kWh",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 101,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 101,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E-AC-AF 221.E08 SP",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08_sp": "Heating + DHW + low temp",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08_sp": "Indoor, Outdoor",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08_sp": "Warmer Climate, Colder Climate",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08_sp": "Outdoor Air",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08_sp": "Yes",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08_sp": "n/a",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08_sp": "n/a",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08_sp": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08_sp": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e-ac-af_221.e08_sp": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.7",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:51 h:min",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "66 W",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "250 l",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.83 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.36 kW",
      "medium_temperature": "2.05 kW",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "2.78",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "51 h:min",
      "source_page": 102,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "\u03b7s": "Prated",
      "193_%": "7.80 kW",
      "130.2_%": "7.00 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "193_%": "4.90",
      "130.2_%": "3.33",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "193_%": "-7 \u00b0C",
      "130.2_%": "-7 \u00b0C",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "193_%": "-10 \u00b0C",
      "130.2_%": "-10 \u00b0C",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = -7\u00b0C",
      "193_%": "6.86 kW",
      "130.2_%": "6.17 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = -7\u00b0C",
      "193_%": "3.05",
      "130.2_%": "2.12",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = -7 \u00b0C",
      "193_%": "1.000",
      "130.2_%": "1.000",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "193_%": "4.19 kW",
      "130.2_%": "3.80 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "193_%": "4.79",
      "130.2_%": "3.20",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "193_%": "0.977",
      "130.2_%": "0.982",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "193_%": "4.30 kW",
      "130.2_%": "3.90 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "193_%": "6.50",
      "130.2_%": "4.40",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "193_%": "0.968",
      "130.2_%": "0.976",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "193_%": "4.30 kW",
      "130.2_%": "4.03 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "193_%": "9.35",
      "130.2_%": "6.34",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "193_%": "0.954",
      "130.2_%": "0.967",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "193_%": "6.86 kW",
      "130.2_%": "6.17 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "193_%": "3.05",
      "130.2_%": "2.10",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "193_%": "6.17 kW",
      "130.2_%": "5.32 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "193_%": "2.75",
      "130.2_%": "1.81",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "193_%": "1.000",
      "130.2_%": "1.000",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "193_%": "60 \u00b0C",
      "130.2_%": "60 \u00b0C",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "193_%": "21.2 W",
      "130.2_%": "21.2 W",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "193_%": "16.6 W",
      "130.2_%": "16.6 W",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "193_%": "21 W",
      "130.2_%": "21.8 W",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "193_%": "0 W",
      "130.2_%": "0 W",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "193_%": "Electricity",
      "130.2_%": "Electricity",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "193_%": "1.60 kW",
      "130.2_%": "1.70 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "193_%": "3273 kWh",
      "130.2_%": "4330 kWh",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "193_%": "",
      "130.2_%": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "193_%": "",
      "130.2_%": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "EN 12102-1 | Colder Climate",
      "193_%": "",
      "130.2_%": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155.8 %",
      "medium_temperature": "112.6 %",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "2.89",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 103,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.70 kW",
      "source_page": 103,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "5.76_kw": "3.40",
      "5.37_kw": "2.45",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "5.76_kw": "0.998",
      "5.37_kw": "0.990",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "5.76_kw": "3.47 kW",
      "5.37_kw": "3.95 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "5.76_kw": "5.20",
      "5.37_kw": "3.58",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.76_kw": "0.968",
      "5.37_kw": "0.981",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.76_kw": "4.40 kW",
      "5.37_kw": "4.01 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "5.76_kw": "6.80",
      "5.37_kw": "4.94",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.76_kw": "0.967",
      "5.37_kw": "0.974",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.76_kw": "4.32 kW",
      "5.37_kw": "4.07 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "5.76_kw": "9.26",
      "5.37_kw": "6.81",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.76_kw": "0.955",
      "5.37_kw": "0.965",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "5.76_kw": "6.28 kW",
      "5.37_kw": "5.75 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "5.76_kw": "2.96",
      "5.37_kw": "2.20",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.76_kw": "4.30 kW",
      "5.37_kw": "4.66 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.76_kw": "2.10",
      "5.37_kw": "1.79",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.76_kw": "1.000",
      "5.37_kw": "1.000",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "5.76_kw": "60 \u00b0C",
      "5.37_kw": "60 \u00b0C",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "5.76_kw": "21.2 W",
      "5.37_kw": "21.2 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "5.76_kw": "16.6 W",
      "5.37_kw": "16.6 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "5.76_kw": "21 W",
      "5.37_kw": "21 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "5.76_kw": "0 W",
      "5.37_kw": "0 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.76_kw": "Electricity",
      "5.37_kw": "Electricity",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "5.76_kw": "9.20 kW",
      "5.37_kw": "8.40 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "5.76_kw": "5696 kWh",
      "5.37_kw": "7175 kWh",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "5.76_kw": "",
      "5.37_kw": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "5.76_kw": "",
      "5.37_kw": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.76_kw": "",
      "5.37_kw": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "241 %",
      "medium_temperature": "143 %",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.10",
      "medium_temperature": "3.65",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "2.09",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.10",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 104,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.20 kW 8.40 kW",
      "source_page": 104,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.972": "4.28 kW",
      "0.973": "3.80 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.972": "8.49",
      "0.973": "5.35",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.972": "0.958",
      "0.973": "0.970",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.972": "3.72 kW",
      "0.973": "3.14 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.972": "3.99",
      "0.973": "2.10",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.972": "3.72 kW",
      "0.973": "3.14 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.972": "3.99",
      "0.973": "2.09",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.972": "1.000",
      "0.973": "1.000",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.972": "60 \u00b0C",
      "0.973": "60 \u00b0C",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.972": "21.2 W",
      "0.973": "21.2 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.972": "16.6 W",
      "0.973": "16.6 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.972": "21 W",
      "0.973": "21 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.972": "0 W",
      "0.973": "0 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.972": "Electricity",
      "0.973": "Electricity",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.972": "0.00 kW",
      "0.973": "0.00 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.972": "814 kWh",
      "0.973": "1150 kWh",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 105,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 105,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E-AC 221.E10 SP",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e-ac_221.e10_sp": "Heating + DHW + low temp",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e-ac_221.e10_sp": "Indoor, Outdoor",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e-ac_221.e10_sp": "Warmer Climate, Colder Climate",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_222-s_awbt-m-e-ac_221.e10_sp": "Outdoor Air",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_222-s_awbt-m-e-ac_221.e10_sp": "Yes",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e-ac_221.e10_sp": "n/a",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e-ac_221.e10_sp": "n/a",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.e10_sp": "",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.e10_sp": "",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e-ac_221.e10_sp": "",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.78",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:11 h:min",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60 W",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "55.8 \u00b0C",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "282 l",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.24 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "3.01",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "11 h:min",
      "source_page": 106,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "\u03b7s": "Prated",
      "195.6_%": "8.50 kW",
      "128.3_%": "7.50 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "195.6_%": "4.96",
      "128.3_%": "3.28",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "195.6_%": "-7 \u00b0C",
      "128.3_%": "-7 \u00b0C",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "195.6_%": "-10 \u00b0C",
      "128.3_%": "-10 \u00b0C",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = -7\u00b0C",
      "195.6_%": "7.30 kW",
      "128.3_%": "6.60 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = -7\u00b0C",
      "195.6_%": "2.92",
      "128.3_%": "2.12",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = -7 \u00b0C",
      "195.6_%": "1.000",
      "128.3_%": "1.000",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "195.6_%": "4.50 kW",
      "128.3_%": "3.90 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "195.6_%": "4.65",
      "128.3_%": "3.14",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "195.6_%": "1.000",
      "128.3_%": "1.000",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "195.6_%": "3.60 kW",
      "128.3_%": "3.90 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "195.6_%": "6.71",
      "128.3_%": "4.39",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "195.6_%": "0.980",
      "128.3_%": "0.970",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "195.6_%": "4.40 kW",
      "128.3_%": "4.10 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "195.6_%": "9.67",
      "128.3_%": "6.48",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "195.6_%": "0.980",
      "128.3_%": "0.960",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "195.6_%": "7.30 kW",
      "128.3_%": "6.60 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "195.6_%": "2.92",
      "128.3_%": "1.79",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "195.6_%": "7.00 kW",
      "128.3_%": "5.70 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "195.6_%": "2.67",
      "128.3_%": "1.79",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "195.6_%": "1.000",
      "128.3_%": "1.000",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "195.6_%": "60 \u00b0C",
      "128.3_%": "60 \u00b0C",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "195.6_%": "24 W",
      "128.3_%": "24 W",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "195.6_%": "14 W",
      "128.3_%": "14 W",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "195.6_%": "19 W",
      "128.3_%": "19 W",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "195.6_%": "0 W",
      "128.3_%": "0 W",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "195.6_%": "Electricity",
      "128.3_%": "Electricity",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "195.6_%": "1.50 kW",
      "128.3_%": "1.70 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "195.6_%": "3606 kWh",
      "128.3_%": "4720 kWh",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "195.6_%": "",
      "128.3_%": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "195.6_%": "",
      "128.3_%": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "EN 12102-1 | Colder Climate",
      "195.6_%": "",
      "128.3_%": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154.5 %",
      "medium_temperature": "110.0 %",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.94",
      "medium_temperature": "2.84",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 107,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.70 kW",
      "source_page": 107,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.80 kW",
      "column_2": "5.80 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.40",
      "column_2": "2.44",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.70 kW",
      "column_2": "6.40 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.06",
      "column_2": "3.43",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.50 kW",
      "column_2": "7.30 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.91",
      "column_2": "4.91",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "8.30 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.40",
      "column_2": "5.86",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.00 kW",
      "column_2": "6.84 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.84",
      "column_2": "2.25",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.90 kW",
      "column_2": "3.90 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.06",
      "column_2": "1.52",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.30 kW",
      "column_2": "8.40 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6136 kWh",
      "column_2": "8433 kWh",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257.6 %",
      "medium_temperature": "150 %",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "3.82",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.14",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 108,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.30 kW 8.40 kW",
      "source_page": 108,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.990": "4.44 kW",
      "0.980": "4.00 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.990": "8.76",
      "0.980": "5.58",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.990": "0.980",
      "0.980": "0.970",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.990": "4.29 kW",
      "0.980": "3.90 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.990": "3.94",
      "0.980": "2.21",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "4.29 kW",
      "0.980": "3.90 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "3.94",
      "0.980": "2.21",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "1.000",
      "0.980": "1.000",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.990": "60 \u00b0C",
      "0.980": "60 \u00b0C",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.990": "24 W",
      "0.980": "24 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.990": "14 W",
      "0.980": "14 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.990": "19 W",
      "0.980": "19 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.990": "0 W",
      "0.980": "0 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.990": "Electricity",
      "0.980": "Electricity",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.990": "0.00 kW",
      "0.980": "0.00 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.990": "939 kWh",
      "0.980": "1418 kWh",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 109,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 109,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 110,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E-AC-AF 221.E10 SP",
      "source_page": 110,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10_sp": "Heating + DHW + low temp",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10_sp": "Indoor, Outdoor",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10_sp": "Warmer Climate, Colder Climate",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10_sp": "Outdoor Air",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10_sp": "Yes",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10_sp": "n/a",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10_sp": "n/a",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10_sp": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10_sp": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e-ac-af_221.e10_sp": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.78",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:11 h:min",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60 W",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "55.8 \u00b0C",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "282 l",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.24 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "3.01",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "11 h:min",
      "source_page": 110,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "\u03b7s": "Prated",
      "195.6_%": "8.50 kW",
      "128.3_%": "7.50 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "195.6_%": "4.96",
      "128.3_%": "3.28",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "195.6_%": "-7 \u00b0C",
      "128.3_%": "-7 \u00b0C",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "195.6_%": "-10 \u00b0C",
      "128.3_%": "-10 \u00b0C",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = -7\u00b0C",
      "195.6_%": "7.30 kW",
      "128.3_%": "6.60 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = -7\u00b0C",
      "195.6_%": "2.92",
      "128.3_%": "2.12",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = -7 \u00b0C",
      "195.6_%": "1.000",
      "128.3_%": "1.000",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "195.6_%": "4.50 kW",
      "128.3_%": "3.90 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "195.6_%": "4.65",
      "128.3_%": "3.14",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "195.6_%": "1.000",
      "128.3_%": "1.000",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "195.6_%": "3.60 kW",
      "128.3_%": "3.90 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "195.6_%": "6.71",
      "128.3_%": "4.39",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "195.6_%": "0.980",
      "128.3_%": "0.970",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "195.6_%": "4.40 kW",
      "128.3_%": "4.10 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "195.6_%": "9.67",
      "128.3_%": "6.48",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "195.6_%": "0.980",
      "128.3_%": "0.960",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "195.6_%": "7.30 kW",
      "128.3_%": "6.60 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "195.6_%": "2.92",
      "128.3_%": "1.79",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "195.6_%": "7.00 kW",
      "128.3_%": "5.70 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "195.6_%": "2.67",
      "128.3_%": "1.79",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "195.6_%": "1.000",
      "128.3_%": "1.000",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "195.6_%": "60 \u00b0C",
      "128.3_%": "60 \u00b0C",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "195.6_%": "24 W",
      "128.3_%": "24 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "195.6_%": "14 W",
      "128.3_%": "14 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "195.6_%": "19 W",
      "128.3_%": "19 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "195.6_%": "0 W",
      "128.3_%": "0 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "195.6_%": "Electricity",
      "128.3_%": "Electricity",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "195.6_%": "1.50 kW",
      "128.3_%": "1.70 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "195.6_%": "3606 kWh",
      "128.3_%": "4720 kWh",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "195.6_%": "",
      "128.3_%": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "195.6_%": "",
      "128.3_%": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "\u03b7s": "EN 12102-1 | Colder Climate",
      "195.6_%": "",
      "128.3_%": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154.5 %",
      "medium_temperature": "110.0 %",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.94",
      "medium_temperature": "2.84",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 111,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.70 kW",
      "source_page": 111,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.80 kW",
      "column_2": "5.80 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.40",
      "column_2": "2.44",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.70 kW",
      "column_2": "6.40 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.06",
      "column_2": "3.43",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.50 kW",
      "column_2": "7.30 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.91",
      "column_2": "4.91",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "8.30 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.40",
      "column_2": "5.86",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.00 kW",
      "column_2": "6.84 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.84",
      "column_2": "2.25",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.90 kW",
      "column_2": "3.90 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.06",
      "column_2": "1.52",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.30 kW",
      "column_2": "8.40 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6136 kWh",
      "column_2": "8433 kWh",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257.6 %",
      "medium_temperature": "150 %",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "3.82",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.21",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.14",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 112,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.30 kW 8.40 kW",
      "source_page": 112,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.990": "4.44 kW",
      "0.980": "4.00 kW",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.990": "8.76",
      "0.980": "5.58",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.990": "0.980",
      "0.980": "0.970",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.990": "4.29 kW",
      "0.980": "3.90 kW",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.990": "3.94",
      "0.980": "2.21",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "4.29 kW",
      "0.980": "3.90 kW",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "3.94",
      "0.980": "2.21",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "1.000",
      "0.980": "1.000",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.990": "60 \u00b0C",
      "0.980": "60 \u00b0C",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.990": "24 W",
      "0.980": "24 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.990": "14 W",
      "0.980": "14 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.990": "19 W",
      "0.980": "19 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.990": "0 W",
      "0.980": "0 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.990": "Electricity",
      "0.980": "Electricity",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.990": "0.00 kW",
      "0.980": "0.00 kW",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.990": "939 kWh",
      "0.980": "1418 kWh",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 113,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 113,
      "source_table": null,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model Vitocal 222-S AWBT-M-E-AC 221.E08 2C",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vitocal_222-s_awbt-m-e-ac_221.e08_2c": "Heating + DHW + low temp",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vitocal_222-s_awbt-m-e-ac_221.e08_2c": "Indoor, Outdoor",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vitocal_222-s_awbt-m-e-ac_221.e08_2c": "Warmer Climate, Colder Climate",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vitocal_222-s_awbt-m-e-ac_221.e08_2c": "Outdoor Air",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vitocal_222-s_awbt-m-e-ac_221.e08_2c": "Yes",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vitocal_222-s_awbt-m-e-ac_221.e08_2c": "n/a",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vitocal_222-s_awbt-m-e-ac_221.e08_2c": "n/a",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.e08_2c": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vitocal_222-s_awbt-m-e-ac_221.e08_2c": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vitocal_222-s_awbt-m-e-ac_221.e08_2c": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Viessmann_Climate_Solutions_GmbH___Co__K_Vitocal_2xx-S_R32_08_10kW_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 114,
