{
  "source_pdf": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T16:00:25.585182",
  "total_records": 158,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype EcoTouch Air Bloc 7016",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "waterkotte_gmbh": "Gewerkenstr. 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "waterkotte_gmbh": "44628",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "waterkotte_gmbh": "Herne",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "waterkotte_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "waterkotte_gmbh": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "waterkotte_gmbh": "EcoTouch Air Bloc 7016",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "waterkotte_gmbh": "012-C700376",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "waterkotte_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "waterkotte_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "waterkotte_gmbh": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "waterkotte_gmbh": "20.05.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "waterkotte_gmbh": "EN 14511:2022, EN 14825:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "waterkotte_gmbh": "Danish Technological Institute (DTI), DK",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model EcoTouch Air Bloc 7016",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecotouch_air_bloc_7016": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecotouch_air_bloc_7016": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecotouch_air_bloc_7016": "Colder",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecotouch_air_bloc_7016": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecotouch_air_bloc_7016": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecotouch_air_bloc_7016": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecotouch_air_bloc_7016": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecotouch_air_bloc_7016": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecotouch_air_bloc_7016": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.78 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.14 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.04",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "161 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.35",
      "medium_temperature": "4.09",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.14 kW",
      "medium_temperature": "10.76 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.43",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.53 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.97": "0.980",
      "5.50": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.97": "5.38 kW",
      "5.50": "5.26 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.97": "8.65",
      "5.50": "6.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.97": "0.980",
      "5.50": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.97": "11.92 kW",
      "5.50": "11.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.97": "2.78",
      "5.50": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.97": "11.92 kW",
      "5.50": "11.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.97": "2.78",
      "5.50": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.97": "1.000",
      "5.50": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.97": "55 \u00b0C",
      "5.50": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.97": "17 W",
      "5.50": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.97": "17 W",
      "5.50": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.97": "17 W",
      "5.50": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.97": "16 W",
      "5.50": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.97": "n/a",
      "5.50": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.97": "0.00 kW",
      "5.50": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.97": "4483 kWh",
      "5.50": "6159 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.97": "",
      "5.50": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.97": "",
      "5.50": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.97": "",
      "5.50": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "134 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.50 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.20",
      "medium_temperature": "3.42",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.43 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.78",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.41",
      "medium_temperature": "4.37",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.52 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.13",
      "medium_temperature": "5.65",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.16 kW",
      "medium_temperature": "5.07 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.28",
      "medium_temperature": "6.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.51 kW",
      "medium_temperature": "12.18 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.22": "5.22 kW",
      "1.85": "4.78 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.22": "2.21",
      "1.85": "1.61",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.22": "0.990",
      "1.85": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.22": "55 \u00b0C",
      "1.85": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.22": "17 W",
      "1.85": "17 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.22": "17 W",
      "1.85": "17 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.22": "17 W",
      "1.85": "17 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.22": "16 W",
      "1.85": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.22": "Electricity",
      "1.85": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.22": "10.30 kW",
      "1.85": "10.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.22": "9100 kWh",
      "1.85": "10817 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.22": "12.51",
      "1.85": "12.18",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.22": "2.22",
      "1.85": "1.85",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.22": "1.000",
      "1.85": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.22": "",
      "1.85": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.22": "",
      "1.85": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.22": "",
      "1.85": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "188 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.20 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.76",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.08 kW",
      "medium_temperature": "15.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.57",
      "medium_temperature": "2.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.69 kW",
      "medium_temperature": "9.86 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.46",
      "medium_temperature": "6.49",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.08 kW",
      "medium_temperature": "15.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "2.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.08 kW",
      "medium_temperature": "15.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.57",
      "medium_temperature": "2.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 10.30 kW 10.20 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3208 kWh",
      "column_2": "4375 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "WATERKOTTE_GmbH_EcoTouch_Air_Bloc_7016_Outdoor_Air_Water_2"
    }
  ]
}