{
  "source_pdf": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T16:00:27.657667",
  "total_records": 322,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype CHA-07/400V",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "wolf_gmbh": "Industriestr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "wolf_gmbh": "84048",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "wolf_gmbh": "Mainburg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "wolf_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "wolf_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "wolf_gmbh": "CHA-07/400V",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "wolf_gmbh": "011-1W380",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "wolf_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "wolf_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "wolf_gmbh": "3.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "wolf_gmbh": "30.06.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model CHA-07/400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cha-07/400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cha-07/400v": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cha-07/400v": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cha-07/400v": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cha-07/400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cha-07/400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-07/400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-07/400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cha-07/400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.39 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.47",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.59 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.77",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.29 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.68",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.27": "0.96",
      "5.11": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.27": "2.33 kW",
      "5.11": "2.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.27": "6.85",
      "5.11": "6.43",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.27": "0.96",
      "5.11": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.27": "5.59 kW",
      "5.11": "5.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.27": "2.55",
      "5.11": "1.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "5.59 kW",
      "5.11": "5.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "2.55",
      "5.11": "1.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.27": "35 \u00b0C",
      "5.11": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.27": "13 W",
      "5.11": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.27": "15 W",
      "5.11": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.27": "15 W",
      "5.11": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.27": "0 W",
      "5.11": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.27": "Electricity",
      "5.11": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.27": "0.00 kW",
      "5.11": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.27": "2346 kWh",
      "5.11": "3249 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.27": "",
      "5.11": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.27": "",
      "5.11": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.27": "",
      "5.11": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "127 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "3.26",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.69",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.29 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.52",
      "medium_temperature": "5.27",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "6.27",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.35 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.45",
      "medium_temperature": "1.63",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.55_kw": "2.09",
      "4.09_kw": "1.28",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.55_kw": "35 \u00b0C",
      "4.09_kw": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.55_kw": "13 W",
      "4.09_kw": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.55_kw": "15 W",
      "4.09_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.55_kw": "15 W",
      "4.09_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.55_kw": "0 W",
      "4.09_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.55_kw": "Electricity",
      "4.09_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.55_kw": "1.61 kW",
      "4.09_kw": "1.48 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.55_kw": "3428 kWh",
      "4.09_kw": "4215 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.55_kw": "4.78",
      "4.09_kw": "4.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.55_kw": "2.74",
      "4.09_kw": "1.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.55_kw": "0.90",
      "4.09_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.55_kw": "",
      "4.09_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.55_kw": "",
      "4.09_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.55_kw": "",
      "4.09_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "179 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.30",
      "medium_temperature": "4.54",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.16",
      "medium_temperature": "3.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.32 kW",
      "medium_temperature": "2.29 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.85",
      "medium_temperature": "2.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.85",
      "medium_temperature": "2.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.61 kW 1.48 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1208 kWh",
      "column_2": "4215 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model CHA-07/400V + CEW-2-200 (CHC-Monoblock 07/200 ; CHC-Monoblock 07/200-35)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cha-07/400v_+_cew-2-200_(chc-monoblock_07/200_;_chc-_monoblock_07/200-35)": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cha-07/400v_+_cew-2-200_(chc-monoblock_07/200_;_chc-_monoblock_07/200-35)": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cha-07/400v_+_cew-2-200_(chc-monoblock_07/200_;_chc-_monoblock_07/200-35)": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cha-07/400v_+_cew-2-200_(chc-monoblock_07/200_;_chc-_monoblock_07/200-35)": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cha-07/400v_+_cew-2-200_(chc-monoblock_07/200_;_chc-_monoblock_07/200-35)": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cha-07/400v_+_cew-2-200_(chc-monoblock_07/200_;_chc-_monoblock_07/200-35)": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-07/400v_+_cew-2-200_(chc-monoblock_07/200_;_chc-_monoblock_07/200-35)": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-07/400v_+_cew-2-200_(chc-monoblock_07/200_;_chc-_monoblock_07/200-35)": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cha-07/400v_+_cew-2-200_(chc-monoblock_07/200_;_chc-_monoblock_07/200-35)": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "129 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.10",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:04 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.5 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "229 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "108 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:03 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "47.0 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.5 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "228 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "151 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.64",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:01 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36.0 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.3 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "04 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_2",
      "value": "03 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_2",
      "value": "01 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.39 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.47",
      "medium_temperature": "3.10",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "148 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.59 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.77",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.29 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.22",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.68",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "5.11",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.85",
      "medium_temperature": "6.43",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.59 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.55",
      "medium_temperature": "1.86",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.59 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.55",
      "medium_temperature": "1.86",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2346 kWh",
      "column_2": "3249 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "127 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "3.26",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.69",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.95",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.29 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.52",
      "medium_temperature": "5.27",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "6.27",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.35 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.45",
      "medium_temperature": "1.63",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.55 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.09",
      "medium_temperature": "1.28",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3428 kWh",
      "medium_temperature": "4215 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.78",
      "medium_temperature": "4.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.74",
      "medium_temperature": "1.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.61 kW 1.48 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "179 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.30",
      "medium_temperature": "4.54",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.43",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.16",
      "medium_temperature": "3.98",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.32 kW",
      "medium_temperature": "2.29 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.77",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.85",
      "medium_temperature": "2.43",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.85",
      "medium_temperature": "2.43",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1208 kWh",
      "medium_temperature": "4215 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-07_400V_Outdoor_Air_Water_1"
    }
  ]
}