{
  "source_pdf": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T16:00:29.124574",
  "total_records": 322,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype CHA-10/400V",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "wolf_gmbh": "Industriestr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "wolf_gmbh": "84048",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "wolf_gmbh": "Mainburg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "wolf_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "wolf_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "wolf_gmbh": "CHA-10/400V",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "wolf_gmbh": "011-1W0381",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "wolf_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "wolf_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "wolf_gmbh": "3.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "wolf_gmbh": "30.06.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model CHA-10/400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cha-10/400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cha-10/400v": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cha-10/400v": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cha-10/400v": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cha-10/400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cha-10/400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-10/400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-10/400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cha-10/400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.54",
      "medium_temperature": "3.09",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.25 kW",
      "medium_temperature": "7.03 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.09",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.45",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.89": "0.97",
      "5.07": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.89": "3.75 kW",
      "5.07": "4.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.89": "7.43",
      "5.07": "6.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.89": "0.97",
      "5.07": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.89": "7.58 kW",
      "5.07": "7.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.89": "2.52",
      "5.07": "1.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.89": "7.58 kW",
      "5.07": "7.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.89": "2.52",
      "5.07": "1.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.89": "35 \u00b0C",
      "5.07": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.89": "13 W",
      "5.07": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.89": "15 W",
      "5.07": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.89": "15 W",
      "5.07": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.89": "0 W",
      "5.07": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.89": "Electricity",
      "5.07": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.89": "0.00 kW",
      "5.07": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.89": "3225 kWh",
      "5.07": "4255 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.89": "",
      "5.07": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.89": "",
      "5.07": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.89": "",
      "5.07": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "135 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.78 kW",
      "medium_temperature": "8.17 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.44",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.32 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.00",
      "medium_temperature": "2.84",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "4.25",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.73 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.52",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.03 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.57",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.62 kW",
      "medium_temperature": "7.09 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.47",
      "medium_temperature": "1.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70_kw": "2.19",
      "5.95_kw": "1.35",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.70_kw": "35 \u00b0C",
      "5.95_kw": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.70_kw": "13 W",
      "5.95_kw": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.70_kw": "15 W",
      "5.95_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.70_kw": "15 W",
      "5.95_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.70_kw": "0 W",
      "5.95_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.70_kw": "Electricity",
      "5.95_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.70_kw": "0.00 kW",
      "5.95_kw": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.70_kw": "4812 kWh",
      "5.95_kw": "5852 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "6.70_kw": "7.10",
      "5.95_kw": "7.28",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "6.70_kw": "2.77",
      "5.95_kw": "1.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "6.70_kw": "0.90",
      "5.95_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "6.70_kw": "",
      "5.95_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "6.70_kw": "",
      "5.95_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "6.70_kw": "",
      "5.95_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "272 %",
      "medium_temperature": "185 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.57 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.88",
      "medium_temperature": "4.71",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.57 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.40",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.41",
      "medium_temperature": "4.14",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "5.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.57 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.40",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.57 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.40",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1665 kWh",
      "column_2": "2451 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model CHA-10/400V + CEW-2-200 (CHC-Monoblock 10/200 ; CHC-Monoblock 10/200-35)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cha-10/400v_+_cew-2-200_(chc-monoblock_10/200_;_chc-_monoblock_10/200-35)": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cha-10/400v_+_cew-2-200_(chc-monoblock_10/200_;_chc-_monoblock_10/200-35)": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cha-10/400v_+_cew-2-200_(chc-monoblock_10/200_;_chc-_monoblock_10/200-35)": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cha-10/400v_+_cew-2-200_(chc-monoblock_10/200_;_chc-_monoblock_10/200-35)": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cha-10/400v_+_cew-2-200_(chc-monoblock_10/200_;_chc-_monoblock_10/200-35)": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cha-10/400v_+_cew-2-200_(chc-monoblock_10/200_;_chc-_monoblock_10/200-35)": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-10/400v_+_cew-2-200_(chc-monoblock_10/200_;_chc-_monoblock_10/200-35)": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-10/400v_+_cew-2-200_(chc-monoblock_10/200_;_chc-_monoblock_10/200-35)": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cha-10/400v_+_cew-2-200_(chc-monoblock_10/200_;_chc-_monoblock_10/200-35)": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:57 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38.7 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.1 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "229 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "112 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.69",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:02 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "48.7 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.3 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "228 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "150 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.60",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:00 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38.5 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.1 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "231 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "57 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_2",
      "value": "02 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_02",
      "value": "00 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.54",
      "medium_temperature": "3.09",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "141 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "3.60",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.25 kW",
      "medium_temperature": "7.03 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.09",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.45",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.54 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.89",
      "medium_temperature": "5.07",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.60",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.52",
      "medium_temperature": "1.75",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.52",
      "medium_temperature": "1.75",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3225 kWh",
      "column_2": "4255 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "135 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.78 kW",
      "medium_temperature": "8.17 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.44",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.32 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.00",
      "medium_temperature": "2.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "4.25",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.73 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.52",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.03 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.57",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.62 kW",
      "medium_temperature": "7.09 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.47",
      "medium_temperature": "1.70",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.19",
      "medium_temperature": "1.35",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.08 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4812 kWh",
      "medium_temperature": "5852 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "7.10",
      "medium_temperature": "7.28",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.77",
      "medium_temperature": "1.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.08 kW 2.22 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "272 %",
      "medium_temperature": "185 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.57 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.88",
      "medium_temperature": "4.71",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.57 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.40",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.41",
      "medium_temperature": "4.14",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "5.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.57 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.40",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.57 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.40",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1665 kWh",
      "medium_temperature": "2451 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-10_400V_Outdoor_Air_Water_3"
    }
  ]
}