{
  "source_pdf": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T16:00:31.100541",
  "total_records": 521,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype CHA-Monoblock 16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "wolf_gmbh": "Industriestr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "wolf_gmbh": "84048",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "wolf_gmbh": "Mainburg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "wolf_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "wolf_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "wolf_gmbh": "CHA-Monoblock 16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "wolf_gmbh": "011-1W0514",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "wolf_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "wolf_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "wolf_gmbh": "3.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "wolf_gmbh": "30.11.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "wolf_gmbh": "European KEYMARK Scheme for Heat Pumps Rev. 9 (as of\n2021-03)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model CHA-16/20-400V-M2 CS-e9-C2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cha-16/20-400v-m2_cs-e9-c2": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cha-16/20-400v-m2_cs-e9-c2": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cha-16/20-400v-m2_cs-e9-c2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cha-16/20-400v-m2_cs-e9-c2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cha-16/20-400v-m2_cs-e9-c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cha-16/20-400v-m2_cs-e9-c2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-16/20-400v-m2_cs-e9-c2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-16/20-400v-m2_cs-e9-c2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cha-16/20-400v-m2_cs-e9-c2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "20.54 kW",
      "medium_temperature": "20.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.44 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.63",
      "medium_temperature": "2.93",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.27 kW",
      "+18\u00b0c/+23\u00b0c": "1.68 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.35",
      "+18\u00b0c/+23\u00b0c": "9.75",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.68",
      "+18\u00b0c/+23\u00b0c": "5.82",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "154 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.52 kW",
      "medium_temperature": "14.55 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "3.92",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "12.17 kW",
      "column_2": "12.64 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.40",
      "column_2": "2.31",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "7.30 kW",
      "column_2": "7.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.42",
      "column_2": "3.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.33 kW",
      "column_2": "5.87 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "7.09",
      "column_2": "5.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.973",
      "column_2": "0.979",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.13 kW",
      "column_2": "6.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.53",
      "column_2": "6.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.972",
      "column_2": "0.977",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.52 kW",
      "column_2": "14.55 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.61",
      "column_2": "1.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.52 kW",
      "column_2": "14.55 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.61",
      "column_2": "1.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5118 kWh",
      "column_2": "7675 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "137 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.64 kW",
      "medium_temperature": "15.46 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.50",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.73 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.95",
      "medium_temperature": "2.88",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.95 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.84": "0.900",
      "4.49": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.84": "6.38 kW",
      "4.49": "6.02 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.84": "7.12",
      "4.49": "5.60",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.84": "0.974",
      "4.49": "0.978",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.84": "6.69 kW",
      "4.49": "6.76 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.84": "7.96",
      "4.49": "6.60",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.84": "0.972",
      "4.49": "0.977",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.84": "12.76 kW",
      "4.49": "12.61 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.84": "2.68",
      "4.49": "1.87",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.84": "9.06 kW",
      "4.49": "10.27 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.84": "2.23",
      "4.49": "1.35",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.84": "0.900",
      "4.49": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.84": "65 \u00b0C",
      "4.49": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.84": "20 W",
      "4.49": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.84": "24 W",
      "4.49": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.84": "23 W",
      "4.49": "23 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.84": "0 W",
      "4.49": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.84": "Electricity",
      "4.49": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.84": "6.58 kW",
      "4.49": "5.19 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.84": "8292 kWh",
      "4.49": "10876 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.84": "12.76",
      "4.49": "12.61",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.84": "2.68",
      "4.49": "1.87",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.84": "0.900",
      "4.49": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.84": "",
      "4.49": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.84": "",
      "4.49": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.84": "",
      "4.49": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "266 %",
      "medium_temperature": "185 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.17 kW",
      "medium_temperature": "15.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.72",
      "medium_temperature": "4.71",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.17 kW",
      "medium_temperature": "15.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.30",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.21 kW",
      "medium_temperature": "9.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "4.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.58 kW 5.19 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.12_kw": "8.15",
      "6.62_kw": "6.03",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.12_kw": "0.973",
      "6.62_kw": "0.978",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.12_kw": "15.17 kW",
      "6.62_kw": "15.98 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.12_kw": "3.35",
      "6.62_kw": "2.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.12_kw": "15.17 kW",
      "6.62_kw": "15.98 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.12_kw": "3.35",
      "6.62_kw": "2.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.12_kw": "0.900",
      "6.62_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.12_kw": "65 \u00b0C",
      "6.62_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.12_kw": "20 W",
      "6.62_kw": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.12_kw": "24 W",
      "6.62_kw": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.12_kw": "23 W",
      "6.62_kw": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.12_kw": "0 W",
      "6.62_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.12_kw": "Electricity",
      "6.62_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.12_kw": "0.00 kW",
      "6.62_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.12_kw": "3017 kWh",
      "6.62_kw": "4538 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.12_kw": "",
      "6.62_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.12_kw": "",
      "6.62_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "7.12_kw": "",
      "6.62_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "14.53 kW",
      "+18\u00b0c/+23\u00b0c": "15.80 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.39",
      "+18\u00b0c/+23\u00b0c": "5.09",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.53 kW",
      "+18\u00b0c/+23\u00b0c": "15.80 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.74",
      "+18\u00b0c/+23\u00b0c": "4.59",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.45 kW",
      "+18\u00b0c/+23\u00b0c": "11.82 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.10",
      "+18\u00b0c/+23\u00b0c": "6.12",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "7.01 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "5.49",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94 kW",
      "+18\u00b0c/+23\u00b0c": "6.42 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.49",
      "+18\u00b0c/+23\u00b0c": "4.87",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.983",
      "+18\u00b0c/+23\u00b0c": "0.982",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "20 W",
      "+18\u00b0c/+23\u00b0c": "20 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "24 W",
      "+18\u00b0c/+23\u00b0c": "24 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "23 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1499 kWh",
      "+18\u00b0c/+23\u00b0c": "1088 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model CHA-16/20-400V-M2 CS-C2",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cha-16/20-400v-m2_cs-c2": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cha-16/20-400v-m2_cs-c2": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cha-16/20-400v-m2_cs-c2": "Warmer, Warmer Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cha-16/20-400v-m2_cs-c2": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cha-16/20-400v-m2_cs-c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cha-16/20-400v-m2_cs-c2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-16/20-400v-m2_cs-c2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-16/20-400v-m2_cs-c2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cha-16/20-400v-m2_cs-c2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "20.54 kW",
      "medium_temperature": "20.60 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.44 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.63",
      "medium_temperature": "2.93",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.27 kW",
      "+18\u00b0c/+23\u00b0c": "1.68 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.35",
      "+18\u00b0c/+23\u00b0c": "9.75",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.68",
      "+18\u00b0c/+23\u00b0c": "5.82",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "154 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.52 kW",
      "medium_temperature": "14.55 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "3.92",
      "source_page": 6,
      "source_table": 8,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 8,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "12.17 kW",
      "column_2": "12.64 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.40",
      "column_2": "2.31",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "7.30 kW",
      "column_2": "7.73 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.42",
      "column_2": "3.86",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.33 kW",
      "column_2": "5.87 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "7.09",
      "column_2": "5.21",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.973",
      "column_2": "0.979",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.13 kW",
      "column_2": "6.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.53",
      "column_2": "6.56",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.972",
      "column_2": "0.977",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.52 kW",
      "column_2": "14.55 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.61",
      "column_2": "1.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.52 kW",
      "column_2": "14.55 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.61",
      "column_2": "1.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "10876 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "23 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5118 kWh",
      "column_2": "7675 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "266 %",
      "medium_temperature": "185 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.17 kW",
      "medium_temperature": "15.98 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.72",
      "medium_temperature": "4.71",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.17 kW",
      "medium_temperature": "15.98 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.30",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.21 kW",
      "medium_temperature": "9.98 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.26": "0.900",
      "4.12": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.26": "7.12 kW",
      "4.12": "6.62 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.26": "8.15",
      "4.12": "6.03",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.26": "0.973",
      "4.12": "0.978",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.26": "15.17 kW",
      "4.12": "15.98 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.26": "3.35",
      "4.12": "2.30",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.26": "15.17 kW",
      "4.12": "15.98 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.26": "3.35",
      "4.12": "2.30",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.26": "0.900",
      "4.12": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.26": "65 \u00b0C",
      "4.12": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.26": "20 W",
      "4.12": "10876 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.26": "24 W",
      "4.12": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.26": "23 W",
      "4.12": "24 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.26": "0 W",
      "4.12": "23 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.26": "n/a",
      "4.12": "n/a",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.26": "0.00 kW",
      "4.12": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.26": "3017 kWh",
      "4.12": "4538 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.26": "",
      "4.12": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.26": "",
      "4.12": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "6.26": "",
      "4.12": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "14.53 kW",
      "+18\u00b0c/+23\u00b0c": "15.80 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.39",
      "+18\u00b0c/+23\u00b0c": "5.09",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.53 kW",
      "+18\u00b0c/+23\u00b0c": "15.80 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.74",
      "+18\u00b0c/+23\u00b0c": "4.59",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.45 kW",
      "+18\u00b0c/+23\u00b0c": "11.82 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.10",
      "+18\u00b0c/+23\u00b0c": "6.12",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "7.01 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "5.49",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94 kW",
      "+18\u00b0c/+23\u00b0c": "6.42 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.49",
      "+18\u00b0c/+23\u00b0c": "4.87",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.983",
      "+18\u00b0c/+23\u00b0c": "0.982",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "20 W",
      "+18\u00b0c/+23\u00b0c": "20 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "24 W",
      "+18\u00b0c/+23\u00b0c": "24 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "23 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1499 kWh",
      "+18\u00b0c/+23\u00b0c": "1088 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model CHA-16/20-400V-M2 CS-e9-C2 + SEW-2-300 (CHA-16/20-400V-M2 CC-300-S50-e9-C2)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cha-16/20-400v-m2_cs-e9-c2_+_sew-2-300_(cha-16/20-400v-m2_cc-300-s50-e9-c2)": "Heating + DHW + low temp",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cha-16/20-400v-m2_cs-e9-c2_+_sew-2-300_(cha-16/20-400v-m2_cc-300-s50-e9-c2)": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cha-16/20-400v-m2_cs-e9-c2_+_sew-2-300_(cha-16/20-400v-m2_cc-300-s50-e9-c2)": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cha-16/20-400v-m2_cs-e9-c2_+_sew-2-300_(cha-16/20-400v-m2_cc-300-s50-e9-c2)": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cha-16/20-400v-m2_cs-e9-c2_+_sew-2-300_(cha-16/20-400v-m2_cc-300-s50-e9-c2)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cha-16/20-400v-m2_cs-e9-c2_+_sew-2-300_(cha-16/20-400v-m2_cc-300-s50-e9-c2)": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-16/20-400v-m2_cs-e9-c2_+_sew-2-300_(cha-16/20-400v-m2_cc-300-s50-e9-c2)": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-16/20-400v-m2_cs-e9-c2_+_sew-2-300_(cha-16/20-400v-m2_cc-300-s50-e9-c2)": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cha-16/20-400v-m2_cs-e9-c2_+_sew-2-300_(cha-16/20-400v-m2_cc-300-s50-e9-c2)": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "118 %",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "2.94",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "1:58 h:min",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "62.5 W",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "49.5 \u00b0C",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "313 l",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xxl": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "102 %",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "2.54",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "1:59 h:min",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "79.1 W",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "49.8 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "316 l",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xxl": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "138 %",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "3.46",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "2:03 h:min",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "61.3 W",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "49.6 \u00b0C",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "313 l",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xxl": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "58 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_1",
      "value": "59 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_2",
      "value": "03 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "20.54 kW",
      "medium_temperature": "20.60 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.44 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.63",
      "medium_temperature": "2.93",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.27 kW",
      "+18\u00b0c/+23\u00b0c": "1.68 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.35",
      "+18\u00b0c/+23\u00b0c": "9.75",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.68",
      "+18\u00b0c/+23\u00b0c": "5.82",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "154 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.52 kW",
      "medium_temperature": "14.55 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "3.92",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.17 kW",
      "medium_temperature": "12.64 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.31",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.73 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "3.86",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.33 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.21",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.979",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.53",
      "medium_temperature": "6.56",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.977",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.52 kW",
      "medium_temperature": "14.55 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "1.92",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.52 kW",
      "medium_temperature": "14.55 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.61",
      "medium_temperature": "1.92",
      "source_page": 10,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5118 kWh",
      "column_2": "7675 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "137 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.64 kW",
      "medium_temperature": "15.46 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.50",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.73 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.95",
      "medium_temperature": "2.88",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.95 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.49",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.38 kW",
      "medium_temperature": "6.02 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.12",
      "medium_temperature": "5.60",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.978",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.76 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "6.60",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.977",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.61 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.87",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.06 kW",
      "medium_temperature": "10.27 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.23",
      "medium_temperature": "1.35",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.58 kW",
      "column_2": "5.19 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8292 kWh",
      "column_2": "10876 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "12.76",
      "column_2": "12.61",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.68",
      "column_2": "1.87",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "266 %",
      "medium_temperature": "185 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.17 kW",
      "medium_temperature": "15.98 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.72",
      "medium_temperature": "4.71",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.17 kW",
      "medium_temperature": "15.98 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.30",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.21 kW",
      "medium_temperature": "9.98 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "4.12",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.12 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "6.03",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.978",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.17 kW",
      "medium_temperature": "15.98 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.35",
      "medium_temperature": "2.30",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.17 kW",
      "medium_temperature": "15.98 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.30",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 12,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.58 kW 5.19 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5"
    },
    {
      "annual_energy_consumption_qhe": "",
      "3017_kwh": "",
      "4538_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "3017_kwh": "",
      "4538_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "3017_kwh": "",
      "4538_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "14.53 kW",
      "+18\u00b0c/+23\u00b0c": "15.80 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.39",
      "+18\u00b0c/+23\u00b0c": "5.09",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.53 kW",
      "+18\u00b0c/+23\u00b0c": "15.80 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.74",
      "+18\u00b0c/+23\u00b0c": "4.59",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.45 kW",
      "+18\u00b0c/+23\u00b0c": "11.82 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.10",
      "+18\u00b0c/+23\u00b0c": "6.12",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "7.01 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "5.49",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94 kW",
      "+18\u00b0c/+23\u00b0c": "6.42 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.49",
      "+18\u00b0c/+23\u00b0c": "4.87",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.983",
      "+18\u00b0c/+23\u00b0c": "0.982",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "20 W",
      "+18\u00b0c/+23\u00b0c": "20 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "24 W",
      "+18\u00b0c/+23\u00b0c": "24 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "23 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1499 kWh",
      "+18\u00b0c/+23\u00b0c": "1088 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_16_Outdoor_Air_Water_5",
      "submodel_id": null
    }
  ]
}