{
  "source_pdf": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T16:00:31.682246",
  "total_records": 146,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype CHA-Monoblock 20",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "wolf_gmbh": "Industriestr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "wolf_gmbh": "84048",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "wolf_gmbh": "Mainburg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "wolf_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "wolf_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "wolf_gmbh": "CHA-Monoblock 20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "wolf_gmbh": "011-1W0774",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "wolf_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "wolf_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "wolf_gmbh": "3.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "wolf_gmbh": "28.02.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "wolf_gmbh": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model CHA-20/24-400V-M2 CS-e9-D2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cha-20/24-400v-m2_cs-e9-d2": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cha-20/24-400v-m2_cs-e9-d2": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cha-20/24-400v-m2_cs-e9-d2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cha-20/24-400v-m2_cs-e9-d2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cha-20/24-400v-m2_cs-e9-d2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cha-20/24-400v-m2_cs-e9-d2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-20/24-400v-m2_cs-e9-d2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-20/24-400v-m2_cs-e9-d2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cha-20/24-400v-m2_cs-e9-d2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "23.59 kW",
      "medium_temperature": "23.90 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.51 kW",
      "medium_temperature": "8.57 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.28",
      "medium_temperature": "2.79",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "153 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.00 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "3.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.22 kW",
      "medium_temperature": "15.66 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "9.53 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.81",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "6.40_kw": "7.18",
      "5.97_kw": "5.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.40_kw": "0.900",
      "5.97_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40_kw": "7.22 kW",
      "5.97_kw": "6.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40_kw": "8.53",
      "5.97_kw": "6.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.40_kw": "0.970",
      "5.97_kw": "0.976",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40_kw": "15.22 kW",
      "5.97_kw": "17.64 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40_kw": "3.17",
      "5.97_kw": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40_kw": "16.06 kW",
      "5.97_kw": "17.64 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40_kw": "2.42",
      "5.97_kw": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40_kw": "0.900",
      "5.97_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "6.40_kw": "70 \u00b0C",
      "5.97_kw": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "6.40_kw": "25 W",
      "5.97_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "6.40_kw": "25 W",
      "5.97_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "6.40_kw": "25 W",
      "5.97_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "6.40_kw": "0 W",
      "5.97_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40_kw": "Electricity",
      "5.97_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40_kw": "1.94 kW",
      "5.97_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40_kw": "7079 kWh",
      "5.97_kw": "9543 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.94 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model CHA-20/24-400V-M2 CS-D2",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cha-20/24-400v-m2_cs-d2": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cha-20/24-400v-m2_cs-d2": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cha-20/24-400v-m2_cs-d2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cha-20/24-400v-m2_cs-d2": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cha-20/24-400v-m2_cs-d2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cha-20/24-400v-m2_cs-d2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-20/24-400v-m2_cs-d2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cha-20/24-400v-m2_cs-d2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cha-20/24-400v-m2_cs-d2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "23.59 kW",
      "medium_temperature": "23.90 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.51 kW",
      "medium_temperature": "8.57 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.28",
      "medium_temperature": "2.79",
      "source_page": 4,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "153 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.50 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.17",
      "medium_temperature": "3.90",
      "source_page": 4,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.28 kW",
      "medium_temperature": "15.66 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.24",
      "source_page": 4,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.77 kW",
      "medium_temperature": "9.53 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.81",
      "source_page": 4,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "6.00_kw": "6.63",
      "5.97_kw": "5.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.00_kw": "0.900",
      "5.97_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.00_kw": "6.68 kW",
      "5.97_kw": "6.89 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.00_kw": "7.83",
      "5.97_kw": "6.71",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.00_kw": "0.971",
      "5.97_kw": "0.976",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.00_kw": "16.17 kW",
      "5.97_kw": "17.64 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.00_kw": "2.43",
      "5.97_kw": "1.83",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00_kw": "16.17 kW",
      "5.97_kw": "17.64 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00_kw": "2.43",
      "5.97_kw": "1.83",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00_kw": "0.900",
      "5.97_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "6.00_kw": "70 \u00b0C",
      "5.97_kw": "70 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "6.00_kw": "25 W",
      "5.97_kw": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "6.00_kw": "25 W",
      "5.97_kw": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "6.00_kw": "25 W",
      "5.97_kw": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "6.00_kw": "0 W",
      "5.97_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.00_kw": "n/a",
      "5.97_kw": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.00_kw": "0.00 kW",
      "5.97_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.00_kw": "6577 kWh",
      "5.97_kw": "9543 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "WOLF_GmbH_CHA-Monoblock_20_Outdoor_Air_Water_6"
    }
  ]
}