{
  "source_pdf": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8.pdf",
  "extraction_timestamp": "2025-11-17T16:00:37.202370",
  "total_records": 1992,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Subtype FHA-Monoblock 11-17kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "wolf_gmbh": "Industriestr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "wolf_gmbh": "84048",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "wolf_gmbh": "Mainburg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "wolf_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "wolf_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "wolf_gmbh": "FHA-Monoblock 11-17kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "wolf_gmbh": "011-1W0558",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "wolf_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "wolf_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "wolf_gmbh": "1.75 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "wolf_gmbh": "17.10.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "wolf_gmbh": "European KEYMARK Scheme for Heat Pumps Rev. 10 (as of\n2022-06)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FHA-11/14-230V-M2 FS-C2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-11/14-230v-m2_fs-c2": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-11/14-230v-m2_fs-c2": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-11/14-230v-m2_fs-c2": "Warmer, Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-11/14-230v-m2_fs-c2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-11/14-230v-m2_fs-c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-11/14-230v-m2_fs-c2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-11/14-230v-m2_fs-c2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-11/14-230v-m2_fs-c2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-11/14-230v-m2_fs-c2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.30 kW",
      "medium_temperature": "13.56 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.09 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.98",
      "medium_temperature": "2.79",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.25 kW",
      "+18\u00b0c/+23\u00b0c": "3.17 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.46",
      "+18\u00b0c/+23\u00b0c": "10.23",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "1.99",
      "+18\u00b0c/+23\u00b0c": "3.23",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "122 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.66 kW",
      "medium_temperature": "8.01 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.42",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.63 kW",
      "column_2": "6.52 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.76",
      "column_2": "1.65",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.58 kW",
      "column_2": "5.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.15",
      "column_2": "3.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.11 kW",
      "column_2": "6.36 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.18",
      "column_2": "4.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.994",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.78 kW",
      "column_2": "7.44 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.72",
      "column_2": "6.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.993",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.66 kW",
      "column_2": "8.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.29",
      "column_2": "1.63",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.66 kW",
      "column_2": "8.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.29",
      "column_2": "1.63",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4053 kWh",
      "column_2": "5312 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "157 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.24",
      "medium_temperature": "4.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "1.87",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.94 kW",
      "medium_temperature": "6.95 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.75": "0.993",
      "3.37": "0.996",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.75": "7.84 kW",
      "3.37": "7.18 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.75": "7.68",
      "3.37": "5.36",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.75": "0.991",
      "3.37": "0.993",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.75": "9.53 kW",
      "3.37": "8.41 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.75": "2.99",
      "3.37": "1.87",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75": "9.53 kW",
      "3.37": "8.41 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75": "2.99",
      "3.37": "1.87",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75": "0.900",
      "3.37": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.75": "65 \u00b0C",
      "3.37": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.75": "7 W",
      "3.37": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.75": "9 W",
      "3.37": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.75": "9 W",
      "3.37": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.75": "0 W",
      "3.37": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.75": "n/a",
      "3.37": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.75": "0.00 kW",
      "3.37": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.75": "2039 kWh",
      "3.37": "2811 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.75": "",
      "3.37": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.75": "",
      "3.37": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.75": "",
      "3.37": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.45 kW",
      "+18\u00b0c/+23\u00b0c": "10.23 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.41",
      "+18\u00b0c/+23\u00b0c": "5.65",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.46 kW",
      "+18\u00b0c/+23\u00b0c": "10.23 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.99",
      "+18\u00b0c/+23\u00b0c": "3.23",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.68 kW",
      "+18\u00b0c/+23\u00b0c": "8.16 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.71",
      "+18\u00b0c/+23\u00b0c": "5.34",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.10 kW",
      "+18\u00b0c/+23\u00b0c": "6.68 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.15",
      "+18\u00b0c/+23\u00b0c": "6.90",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.991",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.98 kW",
      "+18\u00b0c/+23\u00b0c": "6.22 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.10",
      "+18\u00b0c/+23\u00b0c": "6.23",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.991",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "9 W",
      "+18\u00b0c/+23\u00b0c": "9 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "9 W",
      "+18\u00b0c/+23\u00b0c": "9 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1829 kWh",
      "+18\u00b0c/+23\u00b0c": "1726 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FHA-11/14-230V-M2 FS-e6-C2",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-11/14-230v-m2_fs-e6-c2": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-11/14-230v-m2_fs-e6-c2": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-11/14-230v-m2_fs-e6-c2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-11/14-230v-m2_fs-e6-c2": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-11/14-230v-m2_fs-e6-c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-11/14-230v-m2_fs-e6-c2": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-11/14-230v-m2_fs-e6-c2": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-11/14-230v-m2_fs-e6-c2": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-11/14-230v-m2_fs-e6-c2": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.30 kW",
      "medium_temperature": "13.56 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.09 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.98",
      "medium_temperature": "2.79",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.25 kW",
      "+18\u00b0c/+23\u00b0c": "3.17 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.46",
      "+18\u00b0c/+23\u00b0c": "10.23",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "1.99",
      "+18\u00b0c/+23\u00b0c": "3.23",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "126 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.25 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "3.22",
      "source_page": 5,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.95 kW",
      "column_2": "8.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.61",
      "column_2": "1.74",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.13 kW",
      "column_2": "5.18 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.25",
      "column_2": "3.24",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.17 kW",
      "column_2": "6.38 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.34",
      "column_2": "4.22",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.994",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.76 kW",
      "column_2": "7.51 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.81",
      "column_2": "6.08",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.993",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.95 kW",
      "column_2": "8.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.61",
      "column_2": "1.74",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.66 kW",
      "column_2": "8.01 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.29",
      "column_2": "1.63",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.59 kW",
      "column_2": "1.14 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5250 kWh",
      "column_2": "5880 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "147 %",
      "medium_temperature": "101 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.76",
      "medium_temperature": "2.60",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.45 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.01",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.73 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.59 kW 1.14 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.34": "0.993",
      "3.40": "0.994",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.34": "7.36 kW",
      "3.40": "6.54 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.34": "6.66",
      "3.40": "4.61",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.34": "0.992",
      "3.40": "0.994",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.34": "7.74 kW",
      "3.40": "7.79 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.34": "7.63",
      "3.40": "6.60",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.34": "0.991",
      "3.40": "0.992",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.34": "7.25 kW",
      "3.40": "6.88 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.34": "2.02",
      "3.40": "1.53",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.34": "5.61 kW",
      "3.40": "6.88 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.34": "1.53",
      "3.40": "1.53",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.34": "0.900",
      "3.40": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.34": "65 \u00b0C",
      "3.40": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.34": "7 W",
      "3.40": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.34": "9 W",
      "3.40": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.34": "9 W",
      "3.40": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.34": "0 W",
      "3.40": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.34": "Electricity",
      "3.40": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.34": "3.27 kW",
      "3.40": "8.44 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.34": "5822 kWh",
      "3.40": "8014 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.34": "7.25",
      "3.40": "6.88",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.34": "2.02",
      "3.40": "1.53",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.34": "0.900",
      "3.40": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.34": "",
      "3.40": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.34": "",
      "3.40": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.34": "",
      "3.40": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "157 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.24",
      "medium_temperature": "4.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "1.87",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.94 kW",
      "medium_temperature": "6.95 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "3.37",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.996",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.27 kW 8.44 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.84_kw": "7.68",
      "7.18_kw": "5.36",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.84_kw": "0.991",
      "7.18_kw": "0.993",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.84_kw": "9.53 kW",
      "7.18_kw": "8.41 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.84_kw": "2.99",
      "7.18_kw": "1.87",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.84_kw": "9.53 kW",
      "7.18_kw": "8.41 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.84_kw": "2.99",
      "7.18_kw": "1.87",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.84_kw": "0.900",
      "7.18_kw": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.84_kw": "65 \u00b0C",
      "7.18_kw": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.84_kw": "7 W",
      "7.18_kw": "7 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.84_kw": "9 W",
      "7.18_kw": "9 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.84_kw": "9 W",
      "7.18_kw": "9 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.84_kw": "0 W",
      "7.18_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.84_kw": "Electricity",
      "7.18_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.84_kw": "0.00 kW",
      "7.18_kw": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.84_kw": "2039 kWh",
      "7.18_kw": "2811 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.84_kw": "",
      "7.18_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.84_kw": "",
      "7.18_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "7.84_kw": "",
      "7.18_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.45 kW",
      "+18\u00b0c/+23\u00b0c": "10.23 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.41",
      "+18\u00b0c/+23\u00b0c": "5.65",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.46 kW",
      "+18\u00b0c/+23\u00b0c": "10.23 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.99",
      "+18\u00b0c/+23\u00b0c": "3.23",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.68 kW",
      "+18\u00b0c/+23\u00b0c": "8.16 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.71",
      "+18\u00b0c/+23\u00b0c": "5.34",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.10 kW",
      "+18\u00b0c/+23\u00b0c": "6.68 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.15",
      "+18\u00b0c/+23\u00b0c": "6.90",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.991",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.98 kW",
      "+18\u00b0c/+23\u00b0c": "6.22 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.10",
      "+18\u00b0c/+23\u00b0c": "6.23",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.991",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "9 W",
      "+18\u00b0c/+23\u00b0c": "9 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "9 W",
      "+18\u00b0c/+23\u00b0c": "9 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1829 kWh",
      "+18\u00b0c/+23\u00b0c": "1726 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FHA-14/17-230V-M2 FS-C2",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-14/17-230v-m2_fs-c2": "Heating (medium temp)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-14/17-230v-m2_fs-c2": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-14/17-230v-m2_fs-c2": "Warmer, Warmer Climate",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-14/17-230v-m2_fs-c2": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-14/17-230v-m2_fs-c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-14/17-230v-m2_fs-c2": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-14/17-230v-m2_fs-c2": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-14/17-230v-m2_fs-c2": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-14/17-230v-m2_fs-c2": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.98 kW",
      "medium_temperature": "14.78 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.11 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.17",
      "medium_temperature": "2.89",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.12 kW",
      "+18\u00b0c/+23\u00b0c": "4.90 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.38",
      "+18\u00b0c/+23\u00b0c": "15.52",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.17",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 9,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 9,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "122 %",
      "source_page": 9,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.89 kW",
      "medium_temperature": "6.68 kW",
      "source_page": 9,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.12",
      "source_page": 9,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.38 kW",
      "column_2": "8.94 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.83",
      "column_2": "2.00",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.998",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.76 kW",
      "column_2": "4.94 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.81",
      "column_2": "2.99",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.994",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.00 kW",
      "column_2": "6.21 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.19",
      "column_2": "4.08",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.994",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.99 kW",
      "column_2": "7.29 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.33",
      "column_2": "5.92",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.992",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.89 kW",
      "column_2": "6.68 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.41",
      "column_2": "1.30",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.89 kW",
      "column_2": "6.68 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.41",
      "column_2": "1.30",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4243 kWh",
      "column_2": "4430 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "261 %",
      "medium_temperature": "164 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.26 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.60",
      "medium_temperature": "4.17",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.26 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.04",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "6.88 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 10,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.00": "0.900",
      "3.53": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.00": "7.99 kW",
      "3.53": "7.17 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.00": "8.17",
      "3.53": "5.52",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.00": "0.990",
      "3.53": "0.992",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.00": "12.26 kW",
      "3.53": "10.23 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.00": "3.20",
      "3.53": "2.04",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "12.26 kW",
      "3.53": "10.23 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "3.20",
      "3.53": "2.04",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "0.900",
      "3.53": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.00": "65 \u00b0C",
      "3.53": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.00": "7 W",
      "3.53": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.00": "10 W",
      "3.53": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.00": "10 W",
      "3.53": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.00": "0 W",
      "3.53": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.00": "n/a",
      "3.53": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.00": "0.00 kW",
      "3.53": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.00": "2479 kWh",
      "3.53": "3277 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.00": "",
      "3.53": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.00": "",
      "3.53": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "6.00": "",
      "3.53": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.38 kW",
      "+18\u00b0c/+23\u00b0c": "15.52 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.48",
      "+18\u00b0c/+23\u00b0c": "5.92",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.38 kW",
      "+18\u00b0c/+23\u00b0c": "15.52 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.17",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.82 kW",
      "+18\u00b0c/+23\u00b0c": "10.98 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.73",
      "+18\u00b0c/+23\u00b0c": "5.15",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89 kW",
      "+18\u00b0c/+23\u00b0c": "7.14 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.71",
      "+18\u00b0c/+23\u00b0c": "7.61",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.90 kW",
      "+18\u00b0c/+23\u00b0c": "6.37 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.15",
      "+18\u00b0c/+23\u00b0c": "6.54",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "2210 kWh",
      "+18\u00b0c/+23\u00b0c": "2501 kWh",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FHA-14/17-230V-M2 FS-e6-C2",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-14/17-230v-m2_fs-e6-c2": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-14/17-230v-m2_fs-e6-c2": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-14/17-230v-m2_fs-e6-c2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-14/17-230v-m2_fs-e6-c2": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-14/17-230v-m2_fs-e6-c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-14/17-230v-m2_fs-e6-c2": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-14/17-230v-m2_fs-e6-c2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-14/17-230v-m2_fs-e6-c2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-14/17-230v-m2_fs-e6-c2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.98 kW",
      "medium_temperature": "14.78 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.11 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.17",
      "medium_temperature": "2.89",
      "source_page": 12,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.12 kW",
      "+18\u00b0c/+23\u00b0c": "4.90 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.38",
      "+18\u00b0c/+23\u00b0c": "15.52",
      "source_page": 12,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.17",
      "source_page": 12,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "131 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.04 kW",
      "medium_temperature": "12.09 kW",
      "source_page": 12,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.36",
      "source_page": 12,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "11.53 kW",
      "column_2": "10.69 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.56",
      "column_2": "2.05",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.99 kW",
      "column_2": "6.92 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.40",
      "column_2": "3.31",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.04 kW",
      "column_2": "6.37 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.38",
      "column_2": "4.43",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.993",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.99 kW",
      "column_2": "7.34 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.40",
      "column_2": "6.08",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.992",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.53 kW",
      "column_2": "10.69 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.56",
      "column_2": "2.05",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.89 kW",
      "column_2": "6.68 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.41",
      "column_2": "1.30",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.14 kW",
      "column_2": "5.41 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5959 kWh",
      "column_2": "7443 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "108 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.78 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.96",
      "medium_temperature": "2.78",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "6.13 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.28",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.14 kW 5.41 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.92": "0.992",
      "3.52": "0.993",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.92": "7.07 kW",
      "3.52": "6.47 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.92": "6.49",
      "3.52": "4.71",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.92": "0.991",
      "3.52": "0.993",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.92": "8.01 kW",
      "3.52": "7.43 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.92": "8.30",
      "3.52": "6.41",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.92": "0.990",
      "3.52": "0.992",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.92": "7.98 kW",
      "3.52": "8.67 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.92": "2.14",
      "3.52": "1.79",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.92": "5.65 kW",
      "3.52": "8.67 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.92": "1.53",
      "3.52": "1.79",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.92": "0.900",
      "3.52": "0.900",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.92": "65 \u00b0C",
      "3.52": "65 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.92": "7 W",
      "3.52": "7 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.92": "10 W",
      "3.52": "10 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.92": "10 W",
      "3.52": "10 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.92": "0 W",
      "3.52": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.92": "Electricity",
      "3.52": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.92": "4.13 kW",
      "3.52": "10.62 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.92": "6081 kWh",
      "3.52": "9423 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.92": "7.98",
      "3.52": "8.67",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.92": "2.14",
      "3.52": "1.79",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.92": "0.900",
      "3.52": "0.900",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.92": "",
      "3.52": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.92": "",
      "3.52": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.92": "",
      "3.52": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "261 %",
      "medium_temperature": "164 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.26 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.60",
      "medium_temperature": "4.17",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.26 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.04",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "6.88 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "3.53",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.13 kW 10.62 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.99_kw": "8.17",
      "7.17_kw": "5.52",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.99_kw": "0.990",
      "7.17_kw": "0.992",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.99_kw": "12.26 kW",
      "7.17_kw": "10.23 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.99_kw": "3.20",
      "7.17_kw": "2.04",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.99_kw": "12.26 kW",
      "7.17_kw": "10.23 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.99_kw": "3.20",
      "7.17_kw": "2.04",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.99_kw": "0.900",
      "7.17_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.99_kw": "65 \u00b0C",
      "7.17_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.99_kw": "7 W",
      "7.17_kw": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.99_kw": "10 W",
      "7.17_kw": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.99_kw": "10 W",
      "7.17_kw": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.99_kw": "0 W",
      "7.17_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.99_kw": "Electricity",
      "7.17_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.99_kw": "0.00 kW",
      "7.17_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.99_kw": "2479 kWh",
      "7.17_kw": "3277 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.99_kw": "",
      "7.17_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.99_kw": "",
      "7.17_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "7.99_kw": "",
      "7.17_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.38 kW",
      "+18\u00b0c/+23\u00b0c": "15.52 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.48",
      "+18\u00b0c/+23\u00b0c": "5.92",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.38 kW",
      "+18\u00b0c/+23\u00b0c": "15.52 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.17",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.82 kW",
      "+18\u00b0c/+23\u00b0c": "10.98 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.73",
      "+18\u00b0c/+23\u00b0c": "5.15",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89 kW",
      "+18\u00b0c/+23\u00b0c": "7.14 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.71",
      "+18\u00b0c/+23\u00b0c": "7.61",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.90 kW",
      "+18\u00b0c/+23\u00b0c": "6.37 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.15",
      "+18\u00b0c/+23\u00b0c": "6.54",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "2210 kWh",
      "+18\u00b0c/+23\u00b0c": "2501 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FHA-11/14-400V-M2 FS-C2",
      "source_page": 16,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-11/14-400v-m2_fs-c2": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-11/14-400v-m2_fs-c2": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-11/14-400v-m2_fs-c2": "Warmer, Warmer Climate",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-11/14-400v-m2_fs-c2": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-11/14-400v-m2_fs-c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-11/14-400v-m2_fs-c2": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-11/14-400v-m2_fs-c2": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-11/14-400v-m2_fs-c2": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-11/14-400v-m2_fs-c2": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.65 kW",
      "medium_temperature": "14.40 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.32 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "2.92",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.65 kW",
      "+18\u00b0c/+23\u00b0c": "4.86 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.09",
      "+18\u00b0c/+23\u00b0c": "15.44",
      "source_page": 16,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.39",
      "+18\u00b0c/+23\u00b0c": "3.18",
      "source_page": 16,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "123 %",
      "source_page": 16,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.15 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 16,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.30",
      "medium_temperature": "3.15",
      "source_page": 16,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.21 kW",
      "column_2": "6.97 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.67",
      "column_2": "1.76",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.83 kW",
      "column_2": "5.28 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.16",
      "column_2": "3.13",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.988",
      "column_2": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.96 kW",
      "column_2": "6.82 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.61",
      "column_2": "4.43",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.986",
      "column_2": "0.989",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.09 kW",
      "column_2": "7.34 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.07",
      "column_2": "5.50",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.985",
      "column_2": "0.987",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.15 kW",
      "column_2": "7.51 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.39",
      "column_2": "1.39",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.15 kW",
      "column_2": "7.51 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.39",
      "column_2": "1.39",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4389 kWh",
      "column_2": "4921 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "227 %",
      "medium_temperature": "166 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.76 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.74",
      "medium_temperature": "4.22",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.76 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.01",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.96 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 17,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.51": "0.900",
      "3.63": "0.992",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.51": "7.37 kW",
      "3.63": "7.53 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.51": "6.66",
      "3.63": "5.60",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.51": "0.985",
      "3.63": "0.987",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.51": "10.76 kW",
      "3.63": "9.50 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.51": "3.26",
      "3.63": "2.01",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51": "10.76 kW",
      "3.63": "9.50 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51": "3.26",
      "3.63": "2.01",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51": "0.900",
      "3.63": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.51": "65 \u00b0C",
      "3.63": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.51": "14 W",
      "3.63": "14 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.51": "17 W",
      "3.63": "17 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.51": "17 W",
      "3.63": "17 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.51": "0 W",
      "3.63": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.51": "n/a",
      "3.63": "n/a",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.51": "0.00 kW",
      "3.63": "0.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.51": "2504 kWh",
      "3.63": "3009 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.51": "",
      "3.63": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.51": "",
      "3.63": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.51": "",
      "3.63": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.09 kW",
      "+18\u00b0c/+23\u00b0c": "15.44 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "5.56",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.09 kW",
      "+18\u00b0c/+23\u00b0c": "15.44 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.39",
      "+18\u00b0c/+23\u00b0c": "3.18",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.42 kW",
      "+18\u00b0c/+23\u00b0c": "11.59 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.68",
      "+18\u00b0c/+23\u00b0c": "4.92",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.62 kW",
      "+18\u00b0c/+23\u00b0c": "7.70 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.04",
      "+18\u00b0c/+23\u00b0c": "7.05",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.13 kW",
      "+18\u00b0c/+23\u00b0c": "6.50 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17",
      "+18\u00b0c/+23\u00b0c": "6.42",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.983",
      "+18\u00b0c/+23\u00b0c": "0.983",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "17 W",
      "+18\u00b0c/+23\u00b0c": "17 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "17 W",
      "+18\u00b0c/+23\u00b0c": "17 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "2378 kWh",
      "+18\u00b0c/+23\u00b0c": "2649 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 18,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FHA-11/14-400V-M2 FS-e6-C2",
      "source_page": 19,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-11/14-400v-m2_fs-e6-c2": "Heating (medium temp)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-11/14-400v-m2_fs-e6-c2": "Indoor, Outdoor",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-11/14-400v-m2_fs-e6-c2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-11/14-400v-m2_fs-e6-c2": "Yes",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-11/14-400v-m2_fs-e6-c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-11/14-400v-m2_fs-e6-c2": "n/a",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-11/14-400v-m2_fs-e6-c2": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-11/14-400v-m2_fs-e6-c2": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-11/14-400v-m2_fs-e6-c2": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 19,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.65 kW",
      "medium_temperature": "14.40 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.32 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "2.92",
      "source_page": 19,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.65 kW",
      "+18\u00b0c/+23\u00b0c": "4.86 kW",
      "source_page": 19,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.09",
      "+18\u00b0c/+23\u00b0c": "15.44",
      "source_page": 19,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.39",
      "+18\u00b0c/+23\u00b0c": "3.18",
      "source_page": 19,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 19,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 19,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "121 %",
      "source_page": 19,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.55 kW",
      "medium_temperature": "10.55 kW",
      "source_page": 19,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "3.09",
      "source_page": 19,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.21 kW",
      "column_2": "9.34 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.67",
      "column_2": "1.84",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.09 kW",
      "column_2": "5.39 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.07",
      "column_2": "2.87",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.94 kW",
      "column_2": "6.95 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.65",
      "column_2": "4.65",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.986",
      "column_2": "0.989",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.35 kW",
      "column_2": "7.67 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.77",
      "column_2": "6.16",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.984",
      "column_2": "0.986",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.21 kW",
      "column_2": "9.34 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.67",
      "column_2": "1.84",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.15 kW",
      "column_2": "7.51 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.39",
      "column_2": "1.39",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.40 kW",
      "column_2": "3.04 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5687 kWh",
      "column_2": "7048 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "140 %",
      "medium_temperature": "110 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.43 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.56",
      "medium_temperature": "2.82",
      "source_page": 20,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.48",
      "source_page": 20,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.40 kW 3.04 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.25": "0.988",
      "3.52": "0.989",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.25": "6.91 kW",
      "3.52": "6.89 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.25": "5.69",
      "3.52": "4.82",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.25": "0.986",
      "3.52": "0.988",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.25": "7.12 kW",
      "3.52": "7.79 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.25": "6.04",
      "3.52": "6.48",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.25": "0.986",
      "3.52": "0.986",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.25": "7.69 kW",
      "3.52": "7.18 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.25": "2.16",
      "3.52": "1.58",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.25": "5.67 kW",
      "3.52": "7.18 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.25": "1.54",
      "3.52": "1.58",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.25": "0.900",
      "3.52": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.25": "65 \u00b0C",
      "3.52": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.25": "14 W",
      "3.52": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.25": "17 W",
      "3.52": "17 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.25": "17 W",
      "3.52": "17 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.25": "0 W",
      "3.52": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.25": "Electricity",
      "3.52": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.25": "3.76 kW",
      "3.52": "8.80 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.25": "6524 kWh",
      "3.52": "7485 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.25": "7.69",
      "3.52": "7.18",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.25": "2.16",
      "3.52": "1.58",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.25": "0.900",
      "3.52": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.25": "",
      "3.52": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.25": "",
      "3.52": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.25": "",
      "3.52": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "227 %",
      "medium_temperature": "166 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.76 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.74",
      "medium_temperature": "4.22",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.76 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.01",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.96 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "3.63",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.992",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.76 kW 8.80 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.37_kw": "6.66",
      "7.53_kw": "5.60",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.37_kw": "0.985",
      "7.53_kw": "0.987",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.37_kw": "10.76 kW",
      "7.53_kw": "9.50 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.37_kw": "3.26",
      "7.53_kw": "2.01",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37_kw": "10.76 kW",
      "7.53_kw": "9.50 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37_kw": "3.26",
      "7.53_kw": "2.01",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37_kw": "0.900",
      "7.53_kw": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.37_kw": "65 \u00b0C",
      "7.53_kw": "65 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.37_kw": "14 W",
      "7.53_kw": "14 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.37_kw": "17 W",
      "7.53_kw": "17 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.37_kw": "17 W",
      "7.53_kw": "17 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.37_kw": "0 W",
      "7.53_kw": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.37_kw": "Electricity",
      "7.53_kw": "Electricity",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.37_kw": "0.00 kW",
      "7.53_kw": "0.00 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.37_kw": "2504 kWh",
      "7.53_kw": "3009 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.37_kw": "",
      "7.53_kw": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.37_kw": "",
      "7.53_kw": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "7.37_kw": "",
      "7.53_kw": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.09 kW",
      "+18\u00b0c/+23\u00b0c": "15.44 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "5.56",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.09 kW",
      "+18\u00b0c/+23\u00b0c": "15.44 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.39",
      "+18\u00b0c/+23\u00b0c": "3.18",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.42 kW",
      "+18\u00b0c/+23\u00b0c": "11.59 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.68",
      "+18\u00b0c/+23\u00b0c": "4.92",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.62 kW",
      "+18\u00b0c/+23\u00b0c": "7.70 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.04",
      "+18\u00b0c/+23\u00b0c": "7.05",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.13 kW",
      "+18\u00b0c/+23\u00b0c": "6.50 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17",
      "+18\u00b0c/+23\u00b0c": "6.42",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.983",
      "+18\u00b0c/+23\u00b0c": "0.983",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "17 W",
      "+18\u00b0c/+23\u00b0c": "17 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "17 W",
      "+18\u00b0c/+23\u00b0c": "17 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "2378 kWh",
      "+18\u00b0c/+23\u00b0c": "2649 kWh",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FHA-14/17-400V-M2 FS-C2",
      "source_page": 23,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-14/17-400v-m2_fs-c2": "Heating (medium temp)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-14/17-400v-m2_fs-c2": "Indoor, Outdoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-14/17-400v-m2_fs-c2": "Warmer, Warmer Climate",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-14/17-400v-m2_fs-c2": "Yes",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-14/17-400v-m2_fs-c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-14/17-400v-m2_fs-c2": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-14/17-400v-m2_fs-c2": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-14/17-400v-m2_fs-c2": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-14/17-400v-m2_fs-c2": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.02 kW",
      "medium_temperature": "16.34 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.08 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.17",
      "medium_temperature": "2.85",
      "source_page": 23,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "5.28 kW",
      "+18\u00b0c/+23\u00b0c": "4.75 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.91",
      "+18\u00b0c/+23\u00b0c": "15.84",
      "source_page": 23,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.45",
      "+18\u00b0c/+23\u00b0c": "3.33",
      "source_page": 23,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 23,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 23,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "119 %",
      "source_page": 23,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.34 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 23,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.37",
      "medium_temperature": "3.05",
      "source_page": 23,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.96 kW",
      "column_2": "6.67 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.77",
      "column_2": "1.70",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.81 kW",
      "column_2": "5.06 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.18",
      "column_2": "3.06",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.22 kW",
      "column_2": "6.27 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.12",
      "column_2": "4.07",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.986",
      "column_2": "0.990",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.35 kW",
      "column_2": "7.52 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.80",
      "column_2": "5.95",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.985",
      "column_2": "0.987",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.34 kW",
      "column_2": "7.71 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.36",
      "column_2": "1.33",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.34 kW",
      "column_2": "7.71 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.36",
      "column_2": "1.33",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4413 kWh",
      "column_2": "5215 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "231 %",
      "medium_temperature": "165 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.38 kW",
      "medium_temperature": "10.34 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.19",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.38 kW",
      "medium_temperature": "10.34 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.04",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 24,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.62": "0.900",
      "3.56": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.62": "7.43 kW",
      "3.56": "7.46 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.62": "6.78",
      "3.56": "5.58",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.62": "0.985",
      "3.56": "0.988",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.62": "12.38 kW",
      "3.56": "10.34 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.62": "3.22",
      "3.56": "2.04",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.62": "12.38 kW",
      "3.56": "10.34 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.62": "3.22",
      "3.56": "2.04",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.62": "0.900",
      "3.56": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.62": "65 \u00b0C",
      "3.56": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.62": "15 W",
      "3.56": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.62": "16 W",
      "3.56": "16 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.62": "17 W",
      "3.56": "17 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.62": "0 W",
      "3.56": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.62": "n/a",
      "3.56": "n/a",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.62": "0.00 kW",
      "3.56": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.62": "2822 kWh",
      "3.56": "3298 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.62": "",
      "3.56": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.62": "",
      "3.56": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.62": "",
      "3.56": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.91 kW",
      "+18\u00b0c/+23\u00b0c": "15.84 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "5.67",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.91 kW",
      "+18\u00b0c/+23\u00b0c": "15.84 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.45",
      "+18\u00b0c/+23\u00b0c": "3.33",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.77 kW",
      "+18\u00b0c/+23\u00b0c": "12.41 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.07",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.11 kW",
      "+18\u00b0c/+23\u00b0c": "7.09 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.02",
      "+18\u00b0c/+23\u00b0c": "7.12",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.14 kW",
      "+18\u00b0c/+23\u00b0c": "6.50 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.19",
      "+18\u00b0c/+23\u00b0c": "6.47",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "16 W",
      "+18\u00b0c/+23\u00b0c": "16 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "17 W",
      "+18\u00b0c/+23\u00b0c": "17 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "2736 kWh",
      "+18\u00b0c/+23\u00b0c": "2664 kWh",
      "source_page": 25,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 25,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FHA-14/17-400V-M2 FS-e6-C2",
      "source_page": 26,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-14/17-400v-m2_fs-e6-c2": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-14/17-400v-m2_fs-e6-c2": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-14/17-400v-m2_fs-e6-c2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-14/17-400v-m2_fs-e6-c2": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-14/17-400v-m2_fs-e6-c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 26,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-14/17-400v-m2_fs-e6-c2": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-14/17-400v-m2_fs-e6-c2": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-14/17-400v-m2_fs-e6-c2": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-14/17-400v-m2_fs-e6-c2": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.02 kW",
      "medium_temperature": "16.34 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.08 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.17",
      "medium_temperature": "2.85",
      "source_page": 26,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "5.28 kW",
      "+18\u00b0c/+23\u00b0c": "4.75 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.91",
      "+18\u00b0c/+23\u00b0c": "15.84",
      "source_page": 26,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.45",
      "+18\u00b0c/+23\u00b0c": "3.33",
      "source_page": 26,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "129 %",
      "source_page": 26,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.07 kW",
      "medium_temperature": "11.73 kW",
      "source_page": 26,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.40",
      "medium_temperature": "3.30",
      "source_page": 26,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "11.56 kW",
      "column_2": "10.37 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.60",
      "column_2": "1.87",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "7.69 kW",
      "column_2": "6.06 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.32",
      "column_2": "3.31",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.19 kW",
      "column_2": "6.47 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.24",
      "column_2": "4.37",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.986",
      "column_2": "0.989",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.42 kW",
      "column_2": "7.76 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.93",
      "column_2": "6.31",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.985",
      "column_2": "0.987",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.56 kW",
      "column_2": "10.37 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "1.87",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.34 kW",
      "column_2": "7.71 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.36",
      "column_2": "1.33",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.73 kW",
      "column_2": "4.02 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6131 kWh",
      "column_2": "7348 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "146 %",
      "medium_temperature": "105 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.93 kW",
      "medium_temperature": "8.37 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.72",
      "medium_temperature": "2.70",
      "source_page": 27,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.33 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.37",
      "source_page": 27,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.73 kW 4.02 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.49": "0.988",
      "3.37": "0.992",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.49": "7.20 kW",
      "3.37": "6.55 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.49": "6.28",
      "3.37": "4.59",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.49": "0.986",
      "3.37": "0.989",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.49": "7.43 kW",
      "3.37": "7.73 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.49": "6.78",
      "3.37": "6.43",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.49": "0.985",
      "3.37": "0.987",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.49": "8.10 kW",
      "3.37": "6.83 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.49": "2.17",
      "3.37": "1.46",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.49": "5.63 kW",
      "3.37": "6.83 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.49": "1.53",
      "3.37": "1.46",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.49": "0.900",
      "3.37": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.49": "65 \u00b0C",
      "3.37": "65 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.49": "15 W",
      "3.37": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.49": "16 W",
      "3.37": "16 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.49": "17 W",
      "3.37": "17 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.49": "0 W",
      "3.37": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.49": "Electricity",
      "3.37": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.49": "4.29 kW",
      "3.37": "8.37 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.49": "6570 kWh",
      "3.37": "7645 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.49": "8.10",
      "3.37": "6.83",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.49": "2.17",
      "3.37": "1.46",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.49": "0.900",
      "3.37": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.49": "",
      "3.37": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.49": "",
      "3.37": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.49": "",
      "3.37": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "231 %",
      "medium_temperature": "165 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.38 kW",
      "medium_temperature": "10.34 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.19",
      "source_page": 28,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.38 kW",
      "medium_temperature": "10.34 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.04",
      "source_page": 28,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.56",
      "source_page": 28,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.29 kW 8.37 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.43_kw": "6.78",
      "7.46_kw": "5.58",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.43_kw": "0.985",
      "7.46_kw": "0.988",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.43_kw": "12.38 kW",
      "7.46_kw": "10.34 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.43_kw": "3.22",
      "7.46_kw": "2.04",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.43_kw": "12.38 kW",
      "7.46_kw": "10.34 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.43_kw": "3.22",
      "7.46_kw": "2.04",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.43_kw": "0.900",
      "7.46_kw": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.43_kw": "65 \u00b0C",
      "7.46_kw": "65 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.43_kw": "15 W",
      "7.46_kw": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.43_kw": "16 W",
      "7.46_kw": "16 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.43_kw": "17 W",
      "7.46_kw": "17 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.43_kw": "0 W",
      "7.46_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.43_kw": "Electricity",
      "7.46_kw": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.43_kw": "0.00 kW",
      "7.46_kw": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.43_kw": "2822 kWh",
      "7.46_kw": "3298 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.43_kw": "",
      "7.46_kw": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.43_kw": "",
      "7.46_kw": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "7.43_kw": "",
      "7.46_kw": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.91 kW",
      "+18\u00b0c/+23\u00b0c": "15.84 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "5.67",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.91 kW",
      "+18\u00b0c/+23\u00b0c": "15.84 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.45",
      "+18\u00b0c/+23\u00b0c": "3.33",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.77 kW",
      "+18\u00b0c/+23\u00b0c": "12.41 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.07",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.11 kW",
      "+18\u00b0c/+23\u00b0c": "7.09 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.02",
      "+18\u00b0c/+23\u00b0c": "7.12",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.14 kW",
      "+18\u00b0c/+23\u00b0c": "6.50 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.19",
      "+18\u00b0c/+23\u00b0c": "6.47",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "16 W",
      "+18\u00b0c/+23\u00b0c": "16 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "17 W",
      "+18\u00b0c/+23\u00b0c": "17 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "2736 kWh",
      "+18\u00b0c/+23\u00b0c": "2664 kWh",
      "source_page": 29,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FHA-11/14-230V-M2 FS-e6-C2 + SEW-2-300 (FHA-11/14-230V-M2 FC-300-e6-C2;\nFHA-11/14-230V-M2 FC-300-R50-e6-C2; FHA-11/14-230V-M2 FC-300-S50-e6-C2)",
      "source_page": 30,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-11/14-230v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-230v-m2_fc-300-e6-c2;_fha-11/14-230v-m2_fc-300-r50-e6-c2;_fha-11/14-230v-m2_fc-300-s50-e6-c2)": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-11/14-230v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-230v-m2_fc-300-e6-c2;_fha-11/14-230v-m2_fc-300-r50-e6-c2;_fha-11/14-230v-m2_fc-300-s50-e6-c2)": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-11/14-230v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-230v-m2_fc-300-e6-c2;_fha-11/14-230v-m2_fc-300-r50-e6-c2;_fha-11/14-230v-m2_fc-300-s50-e6-c2)": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-11/14-230v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-230v-m2_fc-300-e6-c2;_fha-11/14-230v-m2_fc-300-r50-e6-c2;_fha-11/14-230v-m2_fc-300-s50-e6-c2)": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-11/14-230v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-230v-m2_fc-300-e6-c2;_fha-11/14-230v-m2_fc-300-r50-e6-c2;_fha-11/14-230v-m2_fc-300-s50-e6-c2)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-11/14-230v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-230v-m2_fc-300-e6-c2;_fha-11/14-230v-m2_fc-300-r50-e6-c2;_fha-11/14-230v-m2_fc-300-s50-e6-c2)": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-11/14-230v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-230v-m2_fc-300-e6-c2;_fha-11/14-230v-m2_fc-300-r50-e6-c2;_fha-11/14-230v-m2_fc-300-s50-e6-c2)": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-11/14-230v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-230v-m2_fc-300-e6-c2;_fha-11/14-230v-m2_fc-300-r50-e6-c2;_fha-11/14-230v-m2_fc-300-s50-e6-c2)": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-11/14-230v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-230v-m2_fc-300-e6-c2;_fha-11/14-230v-m2_fc-300-r50-e6-c2;_fha-11/14-230v-m2_fc-300-s50-e6-c2)": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "108 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "2.71",
      "source_page": 30,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "1:55 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "61.9 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "49.8 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "312 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xxl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "130 %",
      "source_page": 30,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "3.25",
      "source_page": 30,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "2:03 h:min",
      "source_page": 30,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "54.2 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "50.0 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "315 l",
      "source_page": 30,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xxl": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "heating_up_time_2",
      "value": "03 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "heat_output": "El input",
      "12.30_kw": "3.09 kW",
      "13.56_kw": "4.86 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "heat_output": "COP",
      "12.30_kw": "3.98",
      "13.56_kw": "2.79",
      "source_page": 31,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "heat_output": "",
      "12.30_kw": "",
      "13.56_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "heat_output": "",
      "12.30_kw": "",
      "13.56_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "heat_output": "EN 14511-2 | Cooling",
      "12.30_kw": "",
      "13.56_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.25 kW",
      "+18\u00b0c/+23\u00b0c": "3.17 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.46",
      "+18\u00b0c/+23\u00b0c": "10.23",
      "source_page": 31,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "1.99",
      "+18\u00b0c/+23\u00b0c": "3.23",
      "source_page": 31,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 31,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 31,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "126 %",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.25 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "3.22",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.95 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.61",
      "medium_temperature": "1.74",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.13 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.24",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.34",
      "medium_temperature": "4.22",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.76 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.81",
      "medium_temperature": "6.08",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.95 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "1.74",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.66 kW",
      "medium_temperature": "8.01 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.63",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.59 kW",
      "column_2": "1.14 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5250 kWh",
      "column_2": "5880 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "147 %",
      "medium_temperature": "101 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.76",
      "medium_temperature": "2.60",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.45 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.01",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.73 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.40",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.994",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.36 kW",
      "medium_temperature": "6.54 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.66",
      "medium_temperature": "4.61",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.79 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "6.60",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.25 kW",
      "medium_temperature": "6.88 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.02",
      "medium_temperature": "1.53",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.61 kW",
      "medium_temperature": "6.88 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.53",
      "medium_temperature": "1.53",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.27 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5822 kWh",
      "medium_temperature": "8014 kWh",
      "source_page": 32,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.59 kW 1.14 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.27 kW 8.44 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "7.25": "2.02",
      "6.88": "1.53",
      "source_page": 33,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "7.25": "0.900",
      "6.88": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "7.25": "",
      "6.88": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "7.25": "",
      "6.88": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "7.25": "",
      "6.88": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "157 %",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.24",
      "medium_temperature": "4.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "1.87",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.94 kW",
      "medium_temperature": "6.95 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "3.37",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.996",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.84 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.68",
      "medium_temperature": "5.36",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.99",
      "medium_temperature": "1.87",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "1.87",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2039 kWh",
      "medium_temperature": "2811 kWh",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.45 kW",
      "+18\u00b0c/+23\u00b0c": "10.23 kW",
      "source_page": 33,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "seer": "Pdc Tj = 35\u00b0C",
      "4.41": "8.46 kW",
      "5.65": "10.23 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "EER Tj = 35\u00b0C",
      "4.41": "1.99",
      "5.65": "3.23",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "Pdc Tj = 30\u00b0C",
      "4.41": "6.68 kW",
      "5.65": "8.16 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "EER Tj = 30\u00b0C",
      "4.41": "3.71",
      "5.65": "5.34",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "Cdc Tj = 30 \u00b0C",
      "4.41": "0.900",
      "5.65": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "Pdc Tj = 25\u00b0C",
      "4.41": "5.10 kW",
      "5.65": "6.68 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "EER Tj = 25\u00b0C",
      "4.41": "5.15",
      "5.65": "6.90",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "Cdc Tj = 25 \u00b0C",
      "4.41": "0.991",
      "5.65": "0.991",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "Pdc Tj = 20\u00b0C",
      "4.41": "4.98 kW",
      "5.65": "6.22 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "EER Tj = 20\u00b0C",
      "4.41": "5.10",
      "5.65": "6.23",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "Cdc Tj = 20 \u00b0C",
      "4.41": "0.991",
      "5.65": "0.991",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "Poff",
      "4.41": "7 W",
      "5.65": "7 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "PTO",
      "4.41": "9 W",
      "5.65": "9 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "PSB",
      "4.41": "9 W",
      "5.65": "9 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "PCK",
      "4.41": "0 W",
      "5.65": "0 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "seer": "Annual energy consumption Qce",
      "4.41": "1829 kWh",
      "5.65": "1726 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FHA-14/17-230V-M2 FS-e6-C2 + SEW-2-300 (FHA-14/17-230V-M2 FC-300-S50-e6-C2)",
      "source_page": 35,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-14/17-230v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-230v-m2_fc-300-s50-e6-c2)": "Heating + DHW + low temp",
      "source_page": 35,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-14/17-230v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-230v-m2_fc-300-s50-e6-c2)": "Indoor, Outdoor",
      "source_page": 35,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-14/17-230v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-230v-m2_fc-300-s50-e6-c2)": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 35,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-14/17-230v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-230v-m2_fc-300-s50-e6-c2)": "Yes",
      "source_page": 35,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-14/17-230v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-230v-m2_fc-300-s50-e6-c2)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 35,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-14/17-230v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-230v-m2_fc-300-s50-e6-c2)": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-14/17-230v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-230v-m2_fc-300-s50-e6-c2)": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-14/17-230v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-230v-m2_fc-300-s50-e6-c2)": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-14/17-230v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-230v-m2_fc-300-s50-e6-c2)": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 35,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "108 %",
      "source_page": 35,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "2.71",
      "source_page": 35,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "1:55 h:min",
      "source_page": 35,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "61.9 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "49.8 \u00b0C",
      "source_page": 35,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "312 l",
      "source_page": 35,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xxl": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "130 %",
      "source_page": 35,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "3.25",
      "source_page": 35,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "2:03 h:min",
      "source_page": 35,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "54.2 W",
      "source_page": 35,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "50.0 \u00b0C",
      "source_page": 35,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "315 l",
      "source_page": 35,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xxl": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 35,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.98 kW",
      "medium_temperature": "14.78 kW",
      "source_page": 35,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.11 kW",
      "source_page": 35,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.17",
      "medium_temperature": "2.89",
      "source_page": 35,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 35,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "heating_up_time_2",
      "value": "03 h:min",
      "source_page": 35,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.12 kW",
      "+18\u00b0c/+23\u00b0c": "4.90 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.38",
      "+18\u00b0c/+23\u00b0c": "15.52",
      "source_page": 36,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.17",
      "source_page": 36,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "131 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.04 kW",
      "medium_temperature": "12.09 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.36",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.53 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.56",
      "medium_temperature": "2.05",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.99 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.31",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.04 kW",
      "medium_temperature": "6.37 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.38",
      "medium_temperature": "4.43",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.99 kW",
      "medium_temperature": "7.34 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.40",
      "medium_temperature": "6.08",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.53 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "2.05",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.89 kW",
      "medium_temperature": "6.68 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.41",
      "medium_temperature": "1.30",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.14 kW",
      "medium_temperature": "5.41 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5959 kWh",
      "medium_temperature": "7443 kWh",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.14 kW 5.41 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 37,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 37,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "108 %",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.78 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.96",
      "medium_temperature": "2.78",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "6.13 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.28",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.52",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.993",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.07 kW",
      "medium_temperature": "6.47 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.49",
      "medium_temperature": "4.71",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.01 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.30",
      "medium_temperature": "6.41",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.98 kW",
      "medium_temperature": "8.67 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.14",
      "medium_temperature": "1.79",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.65 kW",
      "medium_temperature": "8.67 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.53",
      "medium_temperature": "1.79",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.13 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6081 kWh",
      "medium_temperature": "9423 kWh",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "7.98",
      "medium_temperature": "8.67",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.14",
      "medium_temperature": "1.79",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 37,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.13 kW 10.62 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 38,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "261 %",
      "medium_temperature": "164 %",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.26 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.60",
      "medium_temperature": "4.17",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.26 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.04",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "6.88 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "3.53",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.99 kW",
      "medium_temperature": "7.17 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.17",
      "medium_temperature": "5.52",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.26 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.04",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.26 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.20",
      "medium_temperature": "2.04",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2479 kWh",
      "medium_temperature": "3277 kWh",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.38 kW",
      "+18\u00b0c/+23\u00b0c": "15.52 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.48",
      "+18\u00b0c/+23\u00b0c": "5.92",
      "source_page": 38,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.38 kW",
      "+18\u00b0c/+23\u00b0c": "15.52 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.17",
      "source_page": 38,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.82 kW",
      "+18\u00b0c/+23\u00b0c": "10.98 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.73",
      "+18\u00b0c/+23\u00b0c": "5.15",
      "source_page": 38,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 38,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89 kW",
      "+18\u00b0c/+23\u00b0c": "7.14 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.71",
      "+18\u00b0c/+23\u00b0c": "7.61",
      "source_page": 38,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 38,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 38,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.250",
      "column_2": "0.250",
      "source_page": 39,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "4.90 kW",
      "column_2": "6.37 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "5.15",
      "column_2": "6.54",
      "source_page": 39,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 39,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "2210 kWh",
      "column_2": "2501 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FHA-11/14-400V-M2 FS-e6-C2 + SEW-2-300 (FHA-11/14-400V-M2 FC-300-e6-C2 ;\nFHA-11/14-400V FC-300-R50-e6-C2; FHA-11/14-400V FC-300-S50-e6-C2)",
      "source_page": 40,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-11/14-400v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-400v-m2_fc-300-e6-c2_;_fha-11/14-400v_fc-300-r50-e6-c2;_fha-11/14-400v_fc-300-s50-e6-c2)": "Heating + DHW + low temp",
      "source_page": 40,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-11/14-400v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-400v-m2_fc-300-e6-c2_;_fha-11/14-400v_fc-300-r50-e6-c2;_fha-11/14-400v_fc-300-s50-e6-c2)": "Indoor, Outdoor",
      "source_page": 40,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-11/14-400v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-400v-m2_fc-300-e6-c2_;_fha-11/14-400v_fc-300-r50-e6-c2;_fha-11/14-400v_fc-300-s50-e6-c2)": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 40,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-11/14-400v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-400v-m2_fc-300-e6-c2_;_fha-11/14-400v_fc-300-r50-e6-c2;_fha-11/14-400v_fc-300-s50-e6-c2)": "Yes",
      "source_page": 40,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-11/14-400v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-400v-m2_fc-300-e6-c2_;_fha-11/14-400v_fc-300-r50-e6-c2;_fha-11/14-400v_fc-300-s50-e6-c2)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-11/14-400v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-400v-m2_fc-300-e6-c2_;_fha-11/14-400v_fc-300-r50-e6-c2;_fha-11/14-400v_fc-300-s50-e6-c2)": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-11/14-400v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-400v-m2_fc-300-e6-c2_;_fha-11/14-400v_fc-300-r50-e6-c2;_fha-11/14-400v_fc-300-s50-e6-c2)": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-11/14-400v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-400v-m2_fc-300-e6-c2_;_fha-11/14-400v_fc-300-r50-e6-c2;_fha-11/14-400v_fc-300-s50-e6-c2)": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-11/14-400v-m2_fs-e6-c2_+_sew-2-300_(fha-11/14-400v-m2_fc-300-e6-c2_;_fha-11/14-400v_fc-300-r50-e6-c2;_fha-11/14-400v_fc-300-s50-e6-c2)": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 40,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "104 %",
      "source_page": 40,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "2.59",
      "source_page": 40,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "2:04 h:min",
      "source_page": 40,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "75.4 W",
      "source_page": 40,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "49.6 \u00b0C",
      "source_page": 40,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "311 l",
      "source_page": 40,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xxl": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "128 %",
      "source_page": 40,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "3.19",
      "source_page": 40,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "2:07 h:min",
      "source_page": 40,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "63.6 W",
      "source_page": 40,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "49.6 \u00b0C",
      "source_page": 40,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "311 l",
      "source_page": 40,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xxl": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 40,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 40,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 40,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.65 kW",
      "medium_temperature": "14.40 kW",
      "source_page": 40,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "04 h:min",
      "source_page": 40,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "heating_up_time_2",
      "value": "07 h:min",
      "source_page": 40,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "el_input": "COP",
      "3.32_kw": "4.41",
      "4.93_kw": "2.92",
      "source_page": 41,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "el_input": "",
      "3.32_kw": "",
      "4.93_kw": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "el_input": "",
      "3.32_kw": "",
      "4.93_kw": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "el_input": "EN 14511-2 | Cooling",
      "3.32_kw": "",
      "4.93_kw": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.65 kW",
      "+18\u00b0c/+23\u00b0c": "4.86 kW",
      "source_page": 41,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.09",
      "+18\u00b0c/+23\u00b0c": "15.44",
      "source_page": 41,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.39",
      "+18\u00b0c/+23\u00b0c": "3.18",
      "source_page": 41,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 41,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 41,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "121 %",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.55 kW",
      "medium_temperature": "10.55 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "3.09",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.21 kW",
      "medium_temperature": "9.34 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "1.84",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.09 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.07",
      "medium_temperature": "2.87",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.94 kW",
      "medium_temperature": "6.95 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "4.65",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.77",
      "medium_temperature": "6.16",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.986",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.21 kW",
      "medium_temperature": "9.34 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.67",
      "medium_temperature": "1.84",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.15 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.39",
      "medium_temperature": "1.39",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 42,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.40 kW",
      "column_2": "3.04 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5687 kWh",
      "column_2": "7048 kWh",
      "source_page": 42,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "140 %",
      "medium_temperature": "110 %",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.43 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.56",
      "medium_temperature": "2.82",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.48",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.52",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.989",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.91 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.82",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.988",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.12 kW",
      "medium_temperature": "7.79 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "6.48",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.986",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.69 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.16",
      "medium_temperature": "1.58",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.67 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.54",
      "medium_temperature": "1.58",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.76 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6524 kWh",
      "medium_temperature": "7485 kWh",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "7.69",
      "medium_temperature": "7.18",
      "source_page": 42,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.40 kW 3.04 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.76 kW 8.80 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.16": "0.900",
      "1.58": "0.900",
      "source_page": 43,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.16": "",
      "1.58": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.16": "",
      "1.58": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.16": "",
      "1.58": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "227 %",
      "medium_temperature": "166 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.76 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.74",
      "medium_temperature": "4.22",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.76 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.01",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.96 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "3.63",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.992",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "7.53 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.66",
      "medium_temperature": "5.60",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.987",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.76 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.26",
      "medium_temperature": "2.01",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.76 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.26",
      "medium_temperature": "2.01",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2504 kWh",
      "medium_temperature": "3009 kWh",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.09 kW",
      "+18\u00b0c/+23\u00b0c": "15.44 kW",
      "source_page": 43,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "5.56",
      "source_page": 43,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 35\u00b0C",
      "11.09_kw": "2.39",
      "15.44_kw": "3.18",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 30\u00b0C",
      "11.09_kw": "8.42 kW",
      "15.44_kw": "11.59 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 30\u00b0C",
      "11.09_kw": "3.68",
      "15.44_kw": "4.92",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 30 \u00b0C",
      "11.09_kw": "0.900",
      "15.44_kw": "0.900",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 25\u00b0C",
      "11.09_kw": "5.62 kW",
      "15.44_kw": "7.70 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 25\u00b0C",
      "11.09_kw": "5.04",
      "15.44_kw": "7.05",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 25 \u00b0C",
      "11.09_kw": "0.250",
      "15.44_kw": "0.250",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 20\u00b0C",
      "11.09_kw": "5.13 kW",
      "15.44_kw": "6.50 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 20\u00b0C",
      "11.09_kw": "5.17",
      "15.44_kw": "6.42",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 20 \u00b0C",
      "11.09_kw": "0.983",
      "15.44_kw": "0.983",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Poff",
      "11.09_kw": "14 W",
      "15.44_kw": "14 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PTO",
      "11.09_kw": "17 W",
      "15.44_kw": "17 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PSB",
      "11.09_kw": "17 W",
      "15.44_kw": "17 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PCK",
      "11.09_kw": "0 W",
      "15.44_kw": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Annual energy consumption Qce",
      "11.09_kw": "2378 kWh",
      "15.44_kw": "2649 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FHA-14/17-400V-M2 FS-e6-C2 + SEW-2-300 (FHA-14/17-400V FC-300-S50-e6-C2)",
      "source_page": 45,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-14/17-400v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-400v_fc-300-s50-e6-c2)": "Heating + DHW + low temp",
      "source_page": 45,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-14/17-400v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-400v_fc-300-s50-e6-c2)": "Indoor, Outdoor",
      "source_page": 45,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-14/17-400v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-400v_fc-300-s50-e6-c2)": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 45,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-14/17-400v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-400v_fc-300-s50-e6-c2)": "Yes",
      "source_page": 45,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-14/17-400v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-400v_fc-300-s50-e6-c2)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 45,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-14/17-400v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-400v_fc-300-s50-e6-c2)": "n/a",
      "source_page": 45,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-14/17-400v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-400v_fc-300-s50-e6-c2)": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-14/17-400v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-400v_fc-300-s50-e6-c2)": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-14/17-400v-m2_fs-e6-c2_+_sew-2-300_(fha-14/17-400v_fc-300-s50-e6-c2)": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 45,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "104 %",
      "source_page": 45,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "2.59",
      "source_page": 45,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "2:04 h:min",
      "source_page": 45,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "75.4 W",
      "source_page": 45,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "49.6 \u00b0C",
      "source_page": 45,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "311 l",
      "source_page": 45,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xxl": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "128 %",
      "source_page": 45,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "3.19",
      "source_page": 45,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "2:07 h:min",
      "source_page": 45,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "63.6 W",
      "source_page": 45,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "49.6 \u00b0C",
      "source_page": 45,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "311 l",
      "source_page": 45,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xxl": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 45,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 45,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 45,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.02 kW",
      "medium_temperature": "16.34 kW",
      "source_page": 45,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.08 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 45,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.17",
      "medium_temperature": "2.85",
      "source_page": 45,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "04 h:min",
      "source_page": 45,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "heating_up_time_2",
      "value": "07 h:min",
      "source_page": 45,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "5.28 kW",
      "+18\u00b0c/+23\u00b0c": "4.75 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.91",
      "+18\u00b0c/+23\u00b0c": "15.84",
      "source_page": 46,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.45",
      "+18\u00b0c/+23\u00b0c": "3.33",
      "source_page": 46,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "129 %",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.07 kW",
      "medium_temperature": "11.73 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.40",
      "medium_temperature": "3.30",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.56 kW",
      "medium_temperature": "10.37 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.87",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.69 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.31",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.19 kW",
      "medium_temperature": "6.47 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.37",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.42 kW",
      "medium_temperature": "7.76 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "6.31",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.987",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.56 kW",
      "medium_temperature": "10.37 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.60",
      "medium_temperature": "1.87",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.34 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.36",
      "medium_temperature": "1.33",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.73 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6131 kWh",
      "medium_temperature": "7348 kWh",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 46,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.73 kW 4.02 kW",
      "source_page": 46,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 47,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 47,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "146 %",
      "medium_temperature": "105 %",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.93 kW",
      "medium_temperature": "8.37 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.72",
      "medium_temperature": "2.70",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.33 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.37",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.37",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.992",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.20 kW",
      "medium_temperature": "6.55 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "4.59",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.43 kW",
      "medium_temperature": "7.73 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "6.43",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.987",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "6.83 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.17",
      "medium_temperature": "1.46",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.63 kW",
      "medium_temperature": "6.83 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.53",
      "medium_temperature": "1.46",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.29 kW",
      "medium_temperature": "8.37 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6570 kWh",
      "medium_temperature": "7645 kWh",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "8.10",
      "medium_temperature": "6.83",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.17",
      "medium_temperature": "1.46",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 47,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.29 kW 8.37 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "61 dB(A)",
      "column_2": "61 dB(A)",
      "source_page": 48,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "231 %",
      "medium_temperature": "165 %",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.38 kW",
      "medium_temperature": "10.34 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.19",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.38 kW",
      "medium_temperature": "10.34 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.04",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.56",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.43 kW",
      "medium_temperature": "7.46 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.58",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.988",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.38 kW",
      "medium_temperature": "10.34 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.22",
      "medium_temperature": "2.04",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.38 kW",
      "medium_temperature": "10.34 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22",
      "medium_temperature": "2.04",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2822 kWh",
      "medium_temperature": "3298 kWh",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.91 kW",
      "+18\u00b0c/+23\u00b0c": "15.84 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "5.67",
      "source_page": 48,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.91 kW",
      "+18\u00b0c/+23\u00b0c": "15.84 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.45",
      "+18\u00b0c/+23\u00b0c": "3.33",
      "source_page": 48,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.77 kW",
      "+18\u00b0c/+23\u00b0c": "12.41 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.07",
      "source_page": 48,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 48,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.11 kW",
      "+18\u00b0c/+23\u00b0c": "7.09 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.02",
      "+18\u00b0c/+23\u00b0c": "7.12",
      "source_page": 48,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8"
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.250",
      "column_2": "0.250",
      "source_page": 49,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "5.14 kW",
      "column_2": "6.50 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "5.19",
      "column_2": "6.47",
      "source_page": 49,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 49,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "2736 kWh",
      "column_2": "2664 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_11-17kW_Outdoor_Air_Water_8",
      "submodel_id": null
    }
  ]
}