{
  "source_pdf": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T16:00:40.185464",
  "total_records": 1000,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype FHA-Monoblock 5-7kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "wolf_gmbh": "Industriestr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "wolf_gmbh": "84048",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "wolf_gmbh": "Mainburg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "wolf_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "wolf_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "wolf_gmbh": "FHA-Monoblock 5-7kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "wolf_gmbh": "011-1W0557",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "wolf_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "wolf_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "wolf_gmbh": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "wolf_gmbh": "17.10.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "wolf_gmbh": "European KEYMARK Scheme for Heat Pumps Rev. 10 (as of\n2022-06)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model FHA-05/06-230V-M2 FS-B2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-05/06-230v-m2_fs-b2": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-05/06-230v-m2_fs-b2": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-05/06-230v-m2_fs-b2": "Warmer, Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-05/06-230v-m2_fs-b2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-05/06-230v-m2_fs-b2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-05/06-230v-m2_fs-b2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-05/06-230v-m2_fs-b2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-05/06-230v-m2_fs-b2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-05/06-230v-m2_fs-b2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "5.66 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "1.98 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.94",
      "medium_temperature": "2.87",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.11 kW",
      "+18\u00b0c/+23\u00b0c": "1.59 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.71",
      "+18\u00b0c/+23\u00b0c": "6.87",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.33",
      "+18\u00b0c/+23\u00b0c": "4.31",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "120 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.01 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.08",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "3.73 kW",
      "column_2": "2.85 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.99",
      "column_2": "1.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.64 kW",
      "column_2": "3.27 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.90",
      "column_2": "3.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.991",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.11 kW",
      "column_2": "3.63 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.08",
      "column_2": "4.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.981",
      "column_2": "0.986",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.51 kW",
      "column_2": "3.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.15",
      "column_2": "5.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.985",
      "column_2": "0.984",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.01 kW",
      "column_2": "3.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.63",
      "column_2": "1.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.01 kW",
      "column_2": "3.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "1.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1770 kWh",
      "column_2": "2176 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "159 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.21",
      "medium_temperature": "4.05",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.71",
      "medium_temperature": "2.18",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.04": "0.900",
      "3.39": "0.991",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.04": "3.48 kW",
      "3.39": "4.19 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.04": "5.06",
      "3.39": "5.51",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.04": "0.986",
      "3.39": "0.987",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.04": "4.54 kW",
      "3.39": "4.15 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.04": "3.71",
      "3.39": "2.18",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "4.54 kW",
      "3.39": "4.15 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "3.71",
      "3.39": "2.18",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "0.900",
      "3.39": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.04": "65 \u00b0C",
      "3.39": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.04": "9 W",
      "3.39": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.04": "10 W",
      "3.39": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.04": "16 W",
      "3.39": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.04": "0 W",
      "3.39": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.04": "n/a",
      "3.39": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.04": "0.00 kW",
      "3.39": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.04": "1164 kWh",
      "3.39": "1366 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.04": "",
      "3.39": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.04": "",
      "3.39": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "6.04": "",
      "3.39": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.71 kW",
      "+18\u00b0c/+23\u00b0c": "6.90 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "5.65",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.71 kW",
      "+18\u00b0c/+23\u00b0c": "6.90 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.33",
      "+18\u00b0c/+23\u00b0c": "4.31",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.82 kW",
      "+18\u00b0c/+23\u00b0c": "5.16 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.93",
      "+18\u00b0c/+23\u00b0c": "6.68",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.12 kW",
      "+18\u00b0c/+23\u00b0c": "3.29 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "6.17",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.981",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.42 kW",
      "+18\u00b0c/+23\u00b0c": "3.09 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.31",
      "+18\u00b0c/+23\u00b0c": "6.65",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.978",
      "+18\u00b0c/+23\u00b0c": "0.979",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "9 W",
      "+18\u00b0c/+23\u00b0c": "9 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "16 W",
      "+18\u00b0c/+23\u00b0c": "16 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "887 kWh",
      "+18\u00b0c/+23\u00b0c": "1164 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model FHA-05/06-230V-M2 FS-e6-B2",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-05/06-230v-m2_fs-e6-b2": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-05/06-230v-m2_fs-e6-b2": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-05/06-230v-m2_fs-e6-b2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-05/06-230v-m2_fs-e6-b2": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-05/06-230v-m2_fs-e6-b2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-05/06-230v-m2_fs-e6-b2": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-05/06-230v-m2_fs-e6-b2": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-05/06-230v-m2_fs-e6-b2": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-05/06-230v-m2_fs-e6-b2": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "5.66 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "1.98 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.94",
      "medium_temperature": "2.87",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.11 kW",
      "+18\u00b0c/+23\u00b0c": "1.59 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.71",
      "+18\u00b0c/+23\u00b0c": "6.87",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.33",
      "+18\u00b0c/+23\u00b0c": "4.31",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "127 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.41 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.24",
      "source_page": 5,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.44 kW",
      "column_2": "3.91 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.92",
      "column_2": "1.92",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.66 kW",
      "column_2": "2.93 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.98",
      "column_2": "3.17",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.989",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.06 kW",
      "column_2": "3.74 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.53",
      "column_2": "4.43",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.988",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.49 kW",
      "column_2": "3.60 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.15",
      "column_2": "6.25",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.985",
      "column_2": "0.983",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.44 kW",
      "column_2": "3.91 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.92",
      "column_2": "1.92",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.01 kW",
      "column_2": "3.24 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "1.60",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.00 kW",
      "column_2": "1.17 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2257 kWh",
      "column_2": "2812 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "101 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.59",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.93 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.15",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.993",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.99 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.17 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.89": "0.982",
      "3.34": "0.989",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.89": "3.13 kW",
      "3.34": "2.85 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.89": "6.15",
      "3.34": "4.38",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.89": "0.981",
      "3.34": "0.985",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.89": "3.48 kW",
      "3.34": "3.45 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.89": "5.10",
      "3.34": "4.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.89": "0.985",
      "3.34": "0.986",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.89": "3.14 kW",
      "3.34": "2.61 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.89": "2.30",
      "3.34": "1.37",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.89": "2.86 kW",
      "3.34": "2.23 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.89": "1.92",
      "3.34": "1.22",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.89": "0.900",
      "3.34": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.89": "65 \u00b0C",
      "3.34": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.89": "9 W",
      "3.34": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.89": "10 W",
      "3.34": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.89": "16 W",
      "3.34": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.89": "0 W",
      "3.34": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.89": "Electricity",
      "3.34": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.89": "0.99 kW",
      "3.34": "3.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.89": "2376 kWh",
      "3.34": "3042 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.89": "3.14",
      "3.34": "2.61",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.89": "2.30",
      "3.34": "1.37",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.89": "0.900",
      "3.34": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.89": "",
      "3.34": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.89": "",
      "3.34": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.89": "",
      "3.34": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "159 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.21",
      "medium_temperature": "4.05",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.71",
      "medium_temperature": "2.18",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "3.39",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.991",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.99 kW 3.20 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.48_kw": "5.06",
      "4.19_kw": "5.51",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.48_kw": "0.986",
      "4.19_kw": "0.987",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.48_kw": "4.54 kW",
      "4.19_kw": "4.15 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.48_kw": "3.71",
      "4.19_kw": "2.18",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.48_kw": "4.54 kW",
      "4.19_kw": "4.15 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.48_kw": "3.71",
      "4.19_kw": "2.18",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.48_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.48_kw": "65 \u00b0C",
      "4.19_kw": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.48_kw": "9 W",
      "4.19_kw": "9 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.48_kw": "10 W",
      "4.19_kw": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.48_kw": "16 W",
      "4.19_kw": "16 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.48_kw": "0 W",
      "4.19_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.48_kw": "Electricity",
      "4.19_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.48_kw": "0.00 kW",
      "4.19_kw": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.48_kw": "1164 kWh",
      "4.19_kw": "1366 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.48_kw": "",
      "4.19_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.48_kw": "",
      "4.19_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "3.48_kw": "",
      "4.19_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.71 kW",
      "+18\u00b0c/+23\u00b0c": "6.90 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "5.65",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.71 kW",
      "+18\u00b0c/+23\u00b0c": "6.90 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.33",
      "+18\u00b0c/+23\u00b0c": "4.31",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.82 kW",
      "+18\u00b0c/+23\u00b0c": "5.16 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.93",
      "+18\u00b0c/+23\u00b0c": "6.68",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.12 kW",
      "+18\u00b0c/+23\u00b0c": "3.29 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "6.17",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.981",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.42 kW",
      "+18\u00b0c/+23\u00b0c": "3.09 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.31",
      "+18\u00b0c/+23\u00b0c": "6.65",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.978",
      "+18\u00b0c/+23\u00b0c": "0.979",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "9 W",
      "+18\u00b0c/+23\u00b0c": "9 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "16 W",
      "+18\u00b0c/+23\u00b0c": "16 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "887 kWh",
      "+18\u00b0c/+23\u00b0c": "1164 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model FHA-06/07-230V-M2 FS-B2",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-06/07-230v-m2_fs-b2": "Heating (medium temp)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-06/07-230v-m2_fs-b2": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-06/07-230v-m2_fs-b2": "Warmer, Warmer Climate",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-06/07-230v-m2_fs-b2": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-06/07-230v-m2_fs-b2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-06/07-230v-m2_fs-b2": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-06/07-230v-m2_fs-b2": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-06/07-230v-m2_fs-b2": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-06/07-230v-m2_fs-b2": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.66 kW",
      "medium_temperature": "6.88 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.88",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.00 kW",
      "+18\u00b0c/+23\u00b0c": "1.46 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.71",
      "+18\u00b0c/+23\u00b0c": "6.42",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.41",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 9,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 9,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "118 %",
      "source_page": 9,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.14 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 9,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.26",
      "medium_temperature": "3.02",
      "source_page": 9,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.26 kW",
      "column_2": "2.95 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.02",
      "column_2": "1.75",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.99 kW",
      "column_2": "3.20 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.38",
      "column_2": "3.05",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.984",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.91 kW",
      "column_2": "3.59 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.02",
      "column_2": "4.22",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.971",
      "column_2": "0.980",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.35 kW",
      "column_2": "3.31 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.42",
      "column_2": "4.83",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.973",
      "column_2": "0.975",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.14 kW",
      "column_2": "3.64 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.59",
      "column_2": "1.59",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.14 kW",
      "column_2": "3.64 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.59",
      "column_2": "1.59",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2493 kWh",
      "column_2": "2485 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "141 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "3.59",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "2.20",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.55 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 10,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.88": "0.900",
      "3.47": "0.984",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.88": "3.30 kW",
      "3.47": "3.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.88": "5.26",
      "3.47": "4.15",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.88": "0.973",
      "3.47": "0.978",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.88": "5.48 kW",
      "3.47": "4.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.88": "3.73",
      "3.47": "2.20",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.88": "5.48 kW",
      "3.47": "4.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.88": "3.73",
      "3.47": "2.20",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.88": "0.900",
      "3.47": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "4.88": "65 \u00b0C",
      "3.47": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "4.88": "7 W",
      "3.47": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "4.88": "17 W",
      "3.47": "17 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "4.88": "12 W",
      "3.47": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "4.88": "0 W",
      "3.47": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.88": "n/a",
      "3.47": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.88": "0.00 kW",
      "3.47": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.88": "1508 kWh",
      "3.47": "1788 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.88": "",
      "3.47": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.88": "",
      "3.47": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "4.88": "",
      "3.47": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.43 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.54",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.43 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.42",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.21 kW",
      "+18\u00b0c/+23\u00b0c": "4.66 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.27",
      "+18\u00b0c/+23\u00b0c": "6.54",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.61 kW",
      "+18\u00b0c/+23\u00b0c": "3.48 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.06",
      "+18\u00b0c/+23\u00b0c": "7.20",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.36 kW",
      "+18\u00b0c/+23\u00b0c": "3.30 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.19",
      "+18\u00b0c/+23\u00b0c": "7.10",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.963",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "17 W",
      "+18\u00b0c/+23\u00b0c": "17 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1542 kWh",
      "+18\u00b0c/+23\u00b0c": "1138 kWh",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model FHA-06/07-230V-M2 FS-e6-B2",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-06/07-230v-m2_fs-e6-b2": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-06/07-230v-m2_fs-e6-b2": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-06/07-230v-m2_fs-e6-b2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-06/07-230v-m2_fs-e6-b2": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-06/07-230v-m2_fs-e6-b2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-06/07-230v-m2_fs-e6-b2": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-06/07-230v-m2_fs-e6-b2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-06/07-230v-m2_fs-e6-b2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-06/07-230v-m2_fs-e6-b2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.66 kW",
      "medium_temperature": "6.88 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.88",
      "source_page": 12,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.00 kW",
      "+18\u00b0c/+23\u00b0c": "1.46 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.71",
      "+18\u00b0c/+23\u00b0c": "6.42",
      "source_page": 12,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.41",
      "source_page": 12,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "129 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.32 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 12,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.26",
      "medium_temperature": "3.30",
      "source_page": 12,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.59 kW",
      "column_2": "4.97 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.83",
      "column_2": "1.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.64 kW",
      "column_2": "2.97 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.42",
      "column_2": "3.32",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.96 kW",
      "column_2": "2.82 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.19",
      "column_2": "4.35",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.974",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.30 kW",
      "column_2": "3.39 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.35",
      "column_2": "5.41",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.972",
      "column_2": "0.973",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.59 kW",
      "column_2": "4.97 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.83",
      "column_2": "1.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.14 kW",
      "column_2": "3.64 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.59",
      "column_2": "1.59",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.18 kW",
      "column_2": "1.97 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3067 kWh",
      "column_2": "3517 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "109 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.99",
      "medium_temperature": "2.80",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.03 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.63",
      "medium_temperature": "2.37",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.59 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.18 kW 1.97 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.91": "0.968",
      "3.56": "0.974",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.91": "2.95 kW",
      "3.56": "2.80 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.91": "5.18",
      "3.56": "4.01",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.91": "0.970",
      "3.56": "0.976",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.91": "3.31 kW",
      "3.56": "3.23 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.91": "5.30",
      "3.56": "4.20",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.91": "0.973",
      "3.56": "0.978",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.91": "4.15 kW",
      "3.56": "4.05 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.91": "2.54",
      "3.56": "1.75",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "3.15 kW",
      "3.56": "3.01 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "1.88",
      "3.56": "1.36",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "0.900",
      "3.56": "0.900",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.91": "65 \u00b0C",
      "3.56": "65 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.91": "7 W",
      "3.56": "7 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.91": "17 W",
      "3.56": "17 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.91": "12 W",
      "3.56": "12 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.91": "0 W",
      "3.56": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.91": "Electricity",
      "3.56": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.91": "1.93 kW",
      "3.56": "4.96 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.91": "3142 kWh",
      "3.56": "4369 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.91": "4.15",
      "3.56": "4.05",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.91": "2.54",
      "3.56": "1.75",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.91": "0.900",
      "3.56": "0.900",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.91": "",
      "3.56": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.91": "",
      "3.56": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.91": "",
      "3.56": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "141 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "3.59",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "2.20",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.55 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.47",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.984",
      "source_page": 14,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.93 kW 4.96 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.30_kw": "5.26",
      "3.20_kw": "4.15",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.30_kw": "0.973",
      "3.20_kw": "0.978",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.30_kw": "5.48 kW",
      "3.20_kw": "4.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.30_kw": "3.73",
      "3.20_kw": "2.20",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.30_kw": "5.48 kW",
      "3.20_kw": "4.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.30_kw": "3.73",
      "3.20_kw": "2.20",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.30_kw": "0.900",
      "3.20_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.30_kw": "65 \u00b0C",
      "3.20_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.30_kw": "7 W",
      "3.20_kw": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.30_kw": "17 W",
      "3.20_kw": "17 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.30_kw": "12 W",
      "3.20_kw": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.30_kw": "0 W",
      "3.20_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.30_kw": "Electricity",
      "3.20_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.30_kw": "0.00 kW",
      "3.20_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.30_kw": "1508 kWh",
      "3.20_kw": "1788 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.30_kw": "",
      "3.20_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.30_kw": "",
      "3.20_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "3.30_kw": "",
      "3.20_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.43 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.54",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.43 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.42",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.21 kW",
      "+18\u00b0c/+23\u00b0c": "4.66 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.27",
      "+18\u00b0c/+23\u00b0c": "6.54",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.61 kW",
      "+18\u00b0c/+23\u00b0c": "3.48 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.06",
      "+18\u00b0c/+23\u00b0c": "7.20",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.36 kW",
      "+18\u00b0c/+23\u00b0c": "3.30 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.19",
      "+18\u00b0c/+23\u00b0c": "7.10",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.963",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "17 W",
      "+18\u00b0c/+23\u00b0c": "17 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1542 kWh",
      "+18\u00b0c/+23\u00b0c": "1138 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model FHA-05/06-230V-M2 FS-e6-B2 + CEW-2-200 (FHA-05/06-230V-M2 FC-200-e6-B2;\nFHA-05/06-230V-M2 FC-200-R35-e6-B2)",
      "source_page": 16,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-05/06-230v-m2_fs-e6-b2_+_cew-2-200_(fha-05/06-230v-m2_fc-200-e6-b2;_fha-05/06-230v-m2_fc-200-r35-e6-b2)": "Heating + DHW + low temp",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-05/06-230v-m2_fs-e6-b2_+_cew-2-200_(fha-05/06-230v-m2_fc-200-e6-b2;_fha-05/06-230v-m2_fc-200-r35-e6-b2)": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-05/06-230v-m2_fs-e6-b2_+_cew-2-200_(fha-05/06-230v-m2_fc-200-e6-b2;_fha-05/06-230v-m2_fc-200-r35-e6-b2)": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-05/06-230v-m2_fs-e6-b2_+_cew-2-200_(fha-05/06-230v-m2_fc-200-e6-b2;_fha-05/06-230v-m2_fc-200-r35-e6-b2)": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-05/06-230v-m2_fs-e6-b2_+_cew-2-200_(fha-05/06-230v-m2_fc-200-e6-b2;_fha-05/06-230v-m2_fc-200-r35-e6-b2)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-05/06-230v-m2_fs-e6-b2_+_cew-2-200_(fha-05/06-230v-m2_fc-200-e6-b2;_fha-05/06-230v-m2_fc-200-r35-e6-b2)": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-05/06-230v-m2_fs-e6-b2_+_cew-2-200_(fha-05/06-230v-m2_fc-200-e6-b2;_fha-05/06-230v-m2_fc-200-r35-e6-b2)": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-05/06-230v-m2_fs-e6-b2_+_cew-2-200_(fha-05/06-230v-m2_fc-200-e6-b2;_fha-05/06-230v-m2_fc-200-r35-e6-b2)": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-05/06-230v-m2_fs-e6-b2_+_cew-2-200_(fha-05/06-230v-m2_fc-200-e6-b2;_fha-05/06-230v-m2_fc-200-r35-e6-b2)": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "110 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.63",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:49 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.1 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.2 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.18",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:27 h:min",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.4 W",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.3 \u00b0C",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "223 l",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "5.66 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_2",
      "value": "27 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "el_input": "COP",
      "1.25_kw": "4.94",
      "1.98_kw": "2.87",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "el_input": "",
      "1.25_kw": "",
      "1.98_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "el_input": "",
      "1.25_kw": "",
      "1.98_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "el_input": "EN 14511-2 | Cooling",
      "1.25_kw": "",
      "1.98_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.11 kW",
      "+18\u00b0c/+23\u00b0c": "1.59 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.71",
      "+18\u00b0c/+23\u00b0c": "6.87",
      "source_page": 17,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.33",
      "+18\u00b0c/+23\u00b0c": "4.31",
      "source_page": 17,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "127 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.41 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.24",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "1.92",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.66 kW",
      "medium_temperature": "2.93 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.17",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.989",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "4.43",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.982",
      "medium_temperature": "0.988",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.49 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "6.25",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.983",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.44 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.92",
      "medium_temperature": "1.92",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.01 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.63",
      "medium_temperature": "1.60",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.00 kW",
      "column_2": "1.17 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2257 kWh",
      "column_2": "2812 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "101 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.59",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.93 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.15",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.993",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.99 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.34",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.982",
      "medium_temperature": "0.989",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.38",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.981",
      "medium_temperature": "0.985",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.48 kW",
      "medium_temperature": "3.45 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "4.99",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.986",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.30",
      "medium_temperature": "1.37",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.23 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.92",
      "medium_temperature": "1.22",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.99 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2376 kWh",
      "medium_temperature": "3042 kWh",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.14",
      "medium_temperature": "2.61",
      "source_page": 18,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.17 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.99 kW 3.20 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.30": "0.900",
      "1.37": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.30": "",
      "1.37": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.30": "",
      "1.37": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.30": "",
      "1.37": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "159 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.21",
      "medium_temperature": "4.05",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.71",
      "medium_temperature": "2.18",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "3.39",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.991",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.48 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "5.51",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.987",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.71",
      "medium_temperature": "2.18",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.71",
      "medium_temperature": "2.18",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1164 kWh",
      "medium_temperature": "1366 kWh",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.71 kW",
      "+18\u00b0c/+23\u00b0c": "6.90 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "5.65",
      "source_page": 19,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 35\u00b0C",
      "3.71_kw": "3.33",
      "6.90_kw": "4.31",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 30\u00b0C",
      "3.71_kw": "2.82 kW",
      "6.90_kw": "5.16 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 30\u00b0C",
      "3.71_kw": "3.93",
      "6.90_kw": "6.68",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 30 \u00b0C",
      "3.71_kw": "0.900",
      "6.90_kw": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 25\u00b0C",
      "3.71_kw": "2.12 kW",
      "6.90_kw": "3.29 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 25\u00b0C",
      "3.71_kw": "4.14",
      "6.90_kw": "6.17",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.71_kw": "0.981",
      "6.90_kw": "0.250",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.71_kw": "2.42 kW",
      "6.90_kw": "3.09 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 20\u00b0C",
      "3.71_kw": "5.31",
      "6.90_kw": "6.65",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.71_kw": "0.978",
      "6.90_kw": "0.979",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Poff",
      "3.71_kw": "9 W",
      "6.90_kw": "9 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PTO",
      "3.71_kw": "10 W",
      "6.90_kw": "10 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PSB",
      "3.71_kw": "16 W",
      "6.90_kw": "16 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PCK",
      "3.71_kw": "0 W",
      "6.90_kw": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Annual energy consumption Qce",
      "3.71_kw": "887 kWh",
      "6.90_kw": "1164 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model FHA-06/07-230V-M2 FS-e6-B2 + CEW-2-200 (FHA-06/07-230V-M2 FC-200-e6-B2;\nFHA-06/07-230V-M2 FC-200-R35-e6-B2)",
      "source_page": 21,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-06/07-230v-m2_fs-e6-b2_+_cew-2-200_(fha-06/07-230v-m2_fc-200-e6-b2;_fha-06/07-230v-m2_fc-200-r35-e6-b2)": "Heating + DHW + low temp",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-06/07-230v-m2_fs-e6-b2_+_cew-2-200_(fha-06/07-230v-m2_fc-200-e6-b2;_fha-06/07-230v-m2_fc-200-r35-e6-b2)": "Indoor, Outdoor",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-06/07-230v-m2_fs-e6-b2_+_cew-2-200_(fha-06/07-230v-m2_fc-200-e6-b2;_fha-06/07-230v-m2_fc-200-r35-e6-b2)": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-06/07-230v-m2_fs-e6-b2_+_cew-2-200_(fha-06/07-230v-m2_fc-200-e6-b2;_fha-06/07-230v-m2_fc-200-r35-e6-b2)": "Yes",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-06/07-230v-m2_fs-e6-b2_+_cew-2-200_(fha-06/07-230v-m2_fc-200-e6-b2;_fha-06/07-230v-m2_fc-200-r35-e6-b2)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-06/07-230v-m2_fs-e6-b2_+_cew-2-200_(fha-06/07-230v-m2_fc-200-e6-b2;_fha-06/07-230v-m2_fc-200-r35-e6-b2)": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-06/07-230v-m2_fs-e6-b2_+_cew-2-200_(fha-06/07-230v-m2_fc-200-e6-b2;_fha-06/07-230v-m2_fc-200-r35-e6-b2)": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-06/07-230v-m2_fs-e6-b2_+_cew-2-200_(fha-06/07-230v-m2_fc-200-e6-b2;_fha-06/07-230v-m2_fc-200-r35-e6-b2)": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-06/07-230v-m2_fs-e6-b2_+_cew-2-200_(fha-06/07-230v-m2_fc-200-e6-b2;_fha-06/07-230v-m2_fc-200-r35-e6-b2)": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 21,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.82",
      "source_page": 21,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:21 h:min",
      "source_page": 21,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.0 W",
      "source_page": 21,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 21,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "225 l",
      "source_page": 21,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "157 %",
      "source_page": 21,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.76",
      "source_page": 21,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:12 h:min",
      "source_page": 21,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36.5 W",
      "source_page": 21,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.2 \u00b0C",
      "source_page": 21,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "225 l",
      "source_page": 21,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 21,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.66 kW",
      "medium_temperature": "6.88 kW",
      "source_page": 21,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "21 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_2",
      "value": "12 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "el_input": "COP",
      "1.59_kw": "4.81",
      "2.39_kw": "2.88",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "el_input": "",
      "1.59_kw": "",
      "2.39_kw": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "el_input": "",
      "1.59_kw": "",
      "2.39_kw": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "el_input": "EN 14511-2 | Cooling",
      "1.59_kw": "",
      "2.39_kw": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.00 kW",
      "+18\u00b0c/+23\u00b0c": "1.46 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.71",
      "+18\u00b0c/+23\u00b0c": "6.42",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.41",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 22,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 22,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "129 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.32 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.26",
      "medium_temperature": "3.30",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.59 kW",
      "medium_temperature": "4.97 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "1.98",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "4.35",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.974",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.35",
      "medium_temperature": "5.41",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.973",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.59 kW",
      "medium_temperature": "4.97 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.83",
      "medium_temperature": "1.98",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.14 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.59",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.18 kW",
      "column_2": "1.97 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3067 kWh",
      "column_2": "3517 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "109 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.99",
      "medium_temperature": "2.80",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.03 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.63",
      "medium_temperature": "2.37",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.59 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.56",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.974",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.95 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.01",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.976",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.31 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "4.20",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.978",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.15 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.54",
      "medium_temperature": "1.75",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.88",
      "medium_temperature": "1.36",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.93 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3142 kWh",
      "medium_temperature": "4369 kWh",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.15",
      "medium_temperature": "4.05",
      "source_page": 23,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.18 kW 1.97 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.93 kW 4.96 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.54": "0.900",
      "1.75": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.54": "",
      "1.75": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.54": "",
      "1.75": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.54": "",
      "1.75": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "141 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "3.59",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "2.20",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.55 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.47",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.984",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "4.15",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.978",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.73",
      "medium_temperature": "2.20",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.73",
      "medium_temperature": "2.20",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1508 kWh",
      "medium_temperature": "1788 kWh",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.43 kW",
      "source_page": 24,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.54",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 24,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9"
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 35\u00b0C",
      "5.72_kw": "2.86",
      "6.43_kw": "4.42",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 30\u00b0C",
      "5.72_kw": "4.21 kW",
      "6.43_kw": "4.66 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 30\u00b0C",
      "5.72_kw": "4.27",
      "6.43_kw": "6.54",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 30 \u00b0C",
      "5.72_kw": "0.900",
      "6.43_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 25\u00b0C",
      "5.72_kw": "2.61 kW",
      "6.43_kw": "3.48 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 25\u00b0C",
      "5.72_kw": "4.06",
      "6.43_kw": "7.20",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 25 \u00b0C",
      "5.72_kw": "0.250",
      "6.43_kw": "0.965",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 20\u00b0C",
      "5.72_kw": "2.36 kW",
      "6.43_kw": "3.30 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 20\u00b0C",
      "5.72_kw": "5.19",
      "6.43_kw": "7.10",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5.72_kw": "0.963",
      "6.43_kw": "0.963",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Poff",
      "5.72_kw": "7 W",
      "6.43_kw": "7 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PTO",
      "5.72_kw": "17 W",
      "6.43_kw": "17 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PSB",
      "5.72_kw": "12 W",
      "6.43_kw": "12 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PCK",
      "5.72_kw": "0 W",
      "6.43_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Annual energy consumption Qce",
      "5.72_kw": "1542 kWh",
      "6.43_kw": "1138 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock_5-7kW_Outdoor_Air_Water_9",
      "submodel_id": null
    }
  ]
}