{
  "source_pdf": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T16:00:41.699757",
  "total_records": 507,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype FHA-Monoblock 8-10kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "wolf_gmbh": "Industriestr. 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "wolf_gmbh": "84048",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "wolf_gmbh": "Mainburg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "wolf_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "wolf_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "wolf_gmbh": "FHA-Monoblock 8-10kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "wolf_gmbh": "011-1W0559",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "wolf_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "wolf_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "wolf_gmbh": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "wolf_gmbh": "17.10.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "wolf_gmbh": "European KEYMARK Scheme for Heat Pumps Rev. 10 (as of\n2022-06)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model FHA-08/10-230V-M2 FS-B2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-08/10-230v-m2_fs-b2": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-08/10-230v-m2_fs-b2": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-08/10-230v-m2_fs-b2": "Warmer, Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-08/10-230v-m2_fs-b2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-08/10-230v-m2_fs-b2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-08/10-230v-m2_fs-b2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-08/10-230v-m2_fs-b2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-08/10-230v-m2_fs-b2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-08/10-230v-m2_fs-b2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.73 kW",
      "medium_temperature": "9.69 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.29 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.69",
      "medium_temperature": "2.87",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "2.22 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.10",
      "+18\u00b0c/+23\u00b0c": "9.72",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "4.38",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "119 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.95 kW",
      "medium_temperature": "3.59 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.06",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.39 kW",
      "column_2": "4.45 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.27",
      "column_2": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.92 kW",
      "column_2": "4.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.82",
      "column_2": "2.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.993",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.78 kW",
      "column_2": "4.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.30",
      "column_2": "4.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.984",
      "column_2": "0.991",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.89 kW",
      "column_2": "4.26 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.00",
      "column_2": "5.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.984",
      "column_2": "0.987",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.95 kW",
      "column_2": "3.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.70",
      "column_2": "1.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.95 kW",
      "column_2": "3.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.70",
      "column_2": "1.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2896 kWh",
      "column_2": "2427 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "259 %",
      "medium_temperature": "166 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.33 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.55",
      "medium_temperature": "4.23",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.33 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.25",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.62 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.91": "0.900",
      "3.64": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.91": "4.89 kW",
      "3.64": "4.22 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.91": "8.00",
      "3.64": "5.44",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.91": "0.984",
      "3.64": "0.987",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.91": "8.33 kW",
      "3.64": "7.22 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.91": "3.69",
      "3.64": "2.25",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.91": "8.33 kW",
      "3.64": "7.22 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.91": "3.69",
      "3.64": "2.25",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.91": "0.900",
      "3.64": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.91": "65 \u00b0C",
      "3.64": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.91": "6 W",
      "3.64": "6 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.91": "10 W",
      "3.64": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.91": "10 W",
      "3.64": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.91": "0 W",
      "3.64": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.91": "n/a",
      "3.64": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.91": "0.00 kW",
      "3.64": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.91": "1699 kWh",
      "3.64": "2280 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.91": "",
      "3.64": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.91": "",
      "3.64": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.91": "",
      "3.64": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "9.72 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "5.46",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "9.72 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "4.38",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.85 kW",
      "+18\u00b0c/+23\u00b0c": "6.87 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.13",
      "+18\u00b0c/+23\u00b0c": "6.10",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.74 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.46",
      "+18\u00b0c/+23\u00b0c": "7.73",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.41 kW",
      "+18\u00b0c/+23\u00b0c": "4.25 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.81",
      "+18\u00b0c/+23\u00b0c": "7.44",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.983",
      "+18\u00b0c/+23\u00b0c": "0.983",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "6 W",
      "+18\u00b0c/+23\u00b0c": "6 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "2077 kWh",
      "+18\u00b0c/+23\u00b0c": "1698 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model FHA-08/10-230V-M2 FS-e6-B2",
      "source_page": 5,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-08/10-230v-m2_fs-e6-b2": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-08/10-230v-m2_fs-e6-b2": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-08/10-230v-m2_fs-e6-b2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-08/10-230v-m2_fs-e6-b2": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-08/10-230v-m2_fs-e6-b2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-08/10-230v-m2_fs-e6-b2": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-08/10-230v-m2_fs-e6-b2": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-08/10-230v-m2_fs-e6-b2": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-08/10-230v-m2_fs-e6-b2": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.73 kW",
      "medium_temperature": "9.69 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.29 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.69",
      "medium_temperature": "2.87",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "2.22 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.10",
      "+18\u00b0c/+23\u00b0c": "9.72",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "4.38",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "133 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.62 kW",
      "medium_temperature": "8.17 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.41",
      "source_page": 5,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.63 kW",
      "column_2": "7.22 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.97",
      "column_2": "2.13",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.53 kW",
      "column_2": "4.53 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.01",
      "column_2": "3.41",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.81 kW",
      "column_2": "3.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.49",
      "column_2": "4.39",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.983",
      "column_2": "0.988",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.90 kW",
      "column_2": "4.35 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.15",
      "column_2": "6.07",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.984",
      "column_2": "0.986",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.63 kW",
      "column_2": "7.22 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.97",
      "column_2": "2.13",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.95 kW",
      "column_2": "3.59 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.70",
      "column_2": "1.12",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.68 kW",
      "column_2": "4.57 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3576 kWh",
      "column_2": "4949 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "112 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.82 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.03",
      "medium_temperature": "2.86",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.82 kW",
      "medium_temperature": "4.53 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.62",
      "medium_temperature": "2.52",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.68 kW 4.57 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.54": "0.900",
      "3.48": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.54": "3.79 kW",
      "3.48": "3.53 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.54": "6.52",
      "3.48": "4.62",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.54": "0.983",
      "3.48": "0.987",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.54": "4.89 kW",
      "3.48": "4.56 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.54": "8.06",
      "3.48": "6.57",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.54": "0.984",
      "3.48": "0.986",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.54": "6.38 kW",
      "3.48": "5.87 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.54": "2.55",
      "3.48": "1.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.54": "4.36 kW",
      "3.48": "5.87 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.54": "2.05",
      "3.48": "1.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.54": "0.900",
      "3.48": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.54": "65 \u00b0C",
      "3.48": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.54": "6 W",
      "3.48": "6 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.54": "10 W",
      "3.48": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.54": "10 W",
      "3.48": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.54": "0 W",
      "3.48": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.54": "Electricity",
      "3.48": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.54": "3.46 kW",
      "3.48": "7.19 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.54": "4784 kWh",
      "3.48": "6187 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.54": "6.38",
      "3.48": "5.87",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.54": "2.55",
      "3.48": "1.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.54": "0.900",
      "3.48": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.54": "",
      "3.48": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.54": "",
      "3.48": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.54": "",
      "3.48": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "259 %",
      "medium_temperature": "166 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.33 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.55",
      "medium_temperature": "4.23",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.33 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.25",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.62 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "3.64",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.46 kW 7.19 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "4.89_kw": "8.00",
      "4.22_kw": "5.44",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.89_kw": "0.984",
      "4.22_kw": "0.987",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.89_kw": "8.33 kW",
      "4.22_kw": "7.22 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.89_kw": "3.69",
      "4.22_kw": "2.25",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.89_kw": "8.33 kW",
      "4.22_kw": "7.22 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.89_kw": "3.69",
      "4.22_kw": "2.25",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.89_kw": "0.900",
      "4.22_kw": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "4.89_kw": "65 \u00b0C",
      "4.22_kw": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "4.89_kw": "6 W",
      "4.22_kw": "6 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "4.89_kw": "10 W",
      "4.22_kw": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "4.89_kw": "10 W",
      "4.22_kw": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "4.89_kw": "0 W",
      "4.22_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.89_kw": "Electricity",
      "4.22_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.89_kw": "0.00 kW",
      "4.22_kw": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.89_kw": "1699 kWh",
      "4.22_kw": "2280 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "4.89_kw": "",
      "4.22_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "4.89_kw": "",
      "4.22_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "4.89_kw": "",
      "4.22_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "9.72 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "5.46",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "9.72 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "4.38",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.85 kW",
      "+18\u00b0c/+23\u00b0c": "6.87 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.13",
      "+18\u00b0c/+23\u00b0c": "6.10",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.74 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.46",
      "+18\u00b0c/+23\u00b0c": "7.73",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.250",
      "+18\u00b0c/+23\u00b0c": "0.250",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.41 kW",
      "+18\u00b0c/+23\u00b0c": "4.25 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.81",
      "+18\u00b0c/+23\u00b0c": "7.44",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.983",
      "+18\u00b0c/+23\u00b0c": "0.983",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "6 W",
      "+18\u00b0c/+23\u00b0c": "6 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "2077 kWh",
      "+18\u00b0c/+23\u00b0c": "1698 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model FHA-08/10-230V-M2 FS-e6-B2 + CEW-2-200 (FHA-08/10-230V-M2 FC-200-e6-B2;\nFHA-08/10-230V-M2 FC-200-R35-e6-B2)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fha-08/10-230v-m2_fs-e6-b2_+_cew-2-200_(fha-08/10-230v-m2_fc-200-e6-b2;_fha-08/10-230v-m2_fc-200-r35-e6-b2)": "Heating + DHW + low temp",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fha-08/10-230v-m2_fs-e6-b2_+_cew-2-200_(fha-08/10-230v-m2_fc-200-e6-b2;_fha-08/10-230v-m2_fc-200-r35-e6-b2)": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fha-08/10-230v-m2_fs-e6-b2_+_cew-2-200_(fha-08/10-230v-m2_fc-200-e6-b2;_fha-08/10-230v-m2_fc-200-r35-e6-b2)": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fha-08/10-230v-m2_fs-e6-b2_+_cew-2-200_(fha-08/10-230v-m2_fc-200-e6-b2;_fha-08/10-230v-m2_fc-200-r35-e6-b2)": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fha-08/10-230v-m2_fs-e6-b2_+_cew-2-200_(fha-08/10-230v-m2_fc-200-e6-b2;_fha-08/10-230v-m2_fc-200-r35-e6-b2)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fha-08/10-230v-m2_fs-e6-b2_+_cew-2-200_(fha-08/10-230v-m2_fc-200-e6-b2;_fha-08/10-230v-m2_fc-200-r35-e6-b2)": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-08/10-230v-m2_fs-e6-b2_+_cew-2-200_(fha-08/10-230v-m2_fc-200-e6-b2;_fha-08/10-230v-m2_fc-200-r35-e6-b2)": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fha-08/10-230v-m2_fs-e6-b2_+_cew-2-200_(fha-08/10-230v-m2_fc-200-e6-b2;_fha-08/10-230v-m2_fc-200-r35-e6-b2)": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fha-08/10-230v-m2_fs-e6-b2_+_cew-2-200_(fha-08/10-230v-m2_fc-200-e6-b2;_fha-08/10-230v-m2_fc-200-r35-e6-b2)": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.66",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:06 h:min",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.8 W",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.9 \u00b0C",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "233 l",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "140 %",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.35",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:59 h:min",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.6 W",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.7 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "237 l",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.73 kW",
      "medium_temperature": "9.69 kW",
      "source_page": 9,
      "source_table": 7,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "06 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_1",
      "value": "59 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "el_input": "COP",
      "2.29_kw": "4.69",
      "3.38_kw": "2.87",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "el_input": "",
      "2.29_kw": "",
      "3.38_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "el_input": "",
      "2.29_kw": "",
      "3.38_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "el_input": "EN 14511-2 | Cooling",
      "2.29_kw": "",
      "3.38_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "2.22 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.10",
      "+18\u00b0c/+23\u00b0c": "9.72",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "4.38",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "133 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.62 kW",
      "medium_temperature": "8.17 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.41",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.63 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.13",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.53 kW",
      "medium_temperature": "4.53 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.41",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.49",
      "medium_temperature": "4.39",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.983",
      "medium_temperature": "0.988",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "6.07",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.986",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.63 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.13",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.95 kW",
      "medium_temperature": "3.59 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.70",
      "medium_temperature": "1.12",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.68 kW",
      "column_2": "4.57 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3576 kWh",
      "column_2": "4949 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "112 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.82 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.03",
      "medium_temperature": "2.86",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.82 kW",
      "medium_temperature": "4.53 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.62",
      "medium_temperature": "2.52",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.48",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.79 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.52",
      "medium_temperature": "4.62",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.983",
      "medium_temperature": "0.987",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "6.57",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.986",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.38 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.55",
      "medium_temperature": "1.92",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.05",
      "medium_temperature": "1.92",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.46 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4784 kWh",
      "medium_temperature": "6187 kWh",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "6.38",
      "medium_temperature": "5.87",
      "source_page": 11,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.68 kW 4.57 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.46 kW 7.19 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.55": "0.900",
      "1.92": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.55": "",
      "1.92": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.55": "",
      "1.92": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.55": "",
      "1.92": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "259 %",
      "medium_temperature": "166 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.33 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.55",
      "medium_temperature": "4.23",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.33 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.25",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.62 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "3.64",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "5.44",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.33 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.69",
      "medium_temperature": "2.25",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.33 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69",
      "medium_temperature": "2.25",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1699 kWh",
      "medium_temperature": "2280 kWh",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "9.72 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "5.46",
      "source_page": 12,
      "source_table": 4,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7"
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 35\u00b0C",
      "8.10_kw": "3.04",
      "9.72_kw": "4.38",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 30\u00b0C",
      "8.10_kw": "5.85 kW",
      "9.72_kw": "6.87 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 30\u00b0C",
      "8.10_kw": "4.13",
      "9.72_kw": "6.10",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 30 \u00b0C",
      "8.10_kw": "0.900",
      "9.72_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 25\u00b0C",
      "8.10_kw": "3.74 kW",
      "9.72_kw": "4.64 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 25\u00b0C",
      "8.10_kw": "4.46",
      "9.72_kw": "7.73",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 25 \u00b0C",
      "8.10_kw": "0.250",
      "9.72_kw": "0.250",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 20\u00b0C",
      "8.10_kw": "3.41 kW",
      "9.72_kw": "4.25 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 20\u00b0C",
      "8.10_kw": "5.81",
      "9.72_kw": "7.44",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 20 \u00b0C",
      "8.10_kw": "0.983",
      "9.72_kw": "0.983",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Poff",
      "8.10_kw": "6 W",
      "9.72_kw": "6 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PTO",
      "8.10_kw": "10 W",
      "9.72_kw": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PSB",
      "8.10_kw": "10 W",
      "9.72_kw": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PCK",
      "8.10_kw": "0 W",
      "9.72_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Annual energy consumption Qce",
      "8.10_kw": "2077 kWh",
      "9.72_kw": "1698 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "WOLF_GmbH_FHA-Monoblock__8-10kW_Outdoor_Air_Water_7",
      "submodel_id": null
    }
  ]
}