{
  "source_pdf": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T16:00:42.689537",
  "total_records": 293,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype Mono Series 12 14 16kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "wamsler_bioenergy_gmbh": "Adalperostrasse 86",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "wamsler_bioenergy_gmbh": "85737",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "wamsler_bioenergy_gmbh": "Ismaning",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "wamsler_bioenergy_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "wamsler_bioenergy_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "wamsler_bioenergy_gmbh": "Mono Series 12 14 16kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "wamsler_bioenergy_gmbh": "041-K075-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "wamsler_bioenergy_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "wamsler_bioenergy_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "wamsler_bioenergy_gmbh": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "wamsler_bioenergy_gmbh": "16.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "wamsler_bioenergy_gmbh": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "wamsler_bioenergy_gmbh": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HPM3P12KWEWA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm3p12kwewa": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm3p12kwewa": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm3p12kwewa": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm3p12kwewa": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm3p12kwewa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm3p12kwewa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm3p12kwewa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm3p12kwewa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm3p12kwewa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.2 kW",
      "medium_temperature": "12 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.49 kW",
      "medium_temperature": "4 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.9",
      "medium_temperature": "3",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200.2 %",
      "medium_temperature": "141.6 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.08",
      "medium_temperature": "3.62",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.79 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.59",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.79 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.98": "0.9",
      "5.07": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.98": "3.73 kW",
      "5.07": "2.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.98": "9.02",
      "5.07": "4.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.98": "0.9",
      "5.07": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.98": "10.85 kW",
      "5.07": "11.06 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.98": "3.11",
      "5.07": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.98": "12.3 kW",
      "5.07": "10.97 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.98": "2.8",
      "5.07": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.98": "65 \u00b0C",
      "5.07": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.98": "6 W",
      "5.07": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.98": "18 W",
      "5.07": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.98": "6 W",
      "5.07": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.98": "0 W",
      "5.07": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.98": "Electricity",
      "5.07": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.98": "0 kW",
      "5.07": "1.53 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.98": "5003 kWh",
      "5.07": "7148 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.98": "",
      "5.07": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.98": "",
      "5.07": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.98": "",
      "5.07": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168.8 %",
      "medium_temperature": "126 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "11.3 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.3",
      "medium_temperature": "3.23",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.08 kW",
      "medium_temperature": "7.09 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.75",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.44 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.88",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.17 kW",
      "medium_temperature": "3 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "4.88",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.6 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.34",
      "medium_temperature": "6.61",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.17 kW",
      "medium_temperature": "9.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.66",
      "medium_temperature": "1.92",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1.53 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.72_kw": "2.08",
      "7_kw": "1.38",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "8.72_kw": "65 \u00b0C",
      "7_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "8.72_kw": "6 W",
      "7_kw": "6 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "8.72_kw": "18 W",
      "7_kw": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "8.72_kw": "6 W",
      "7_kw": "6 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "8.72_kw": "0 W",
      "7_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "8.72_kw": "Electricity",
      "7_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "8.72_kw": "3.78 kW",
      "7_kw": "4.3 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "8.72_kw": "7153 kWh",
      "7_kw": "8628 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "8.72_kw": "10.17",
      "7_kw": "9.21",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "8.72_kw": "2.66",
      "7_kw": "1.92",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "8.72_kw": "0.9",
      "7_kw": "0.9",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "8.72_kw": "",
      "7_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "8.72_kw": "",
      "7_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "8.72_kw": "",
      "7_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "262.5 %",
      "medium_temperature": "179 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.64",
      "medium_temperature": "4.55",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.39",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "7.73 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.59 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.31",
      "medium_temperature": "5.88",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "7.73 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.53",
      "medium_temperature": "2.39",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.78 kW 4.3 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2435 kWh",
      "column_2": "3523 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HPM3P16KWEWA",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm3p16kwewa": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm3p16kwewa": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm3p16kwewa": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm3p16kwewa": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm3p16kwewa": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm3p16kwewa": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm3p16kwewa": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm3p16kwewa": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm3p16kwewa": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.85",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190.5 %",
      "medium_temperature": "140.7 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.20 kW",
      "medium_temperature": "14.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.59",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.49 kW",
      "medium_temperature": "13.03 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.16",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.59 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.55",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.55 kW",
      "medium_temperature": "5.27 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.01": "0.90",
      "5.05": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.01": "3.73 kW",
      "5.05": "2.15 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.01": "9.02",
      "5.05": "4.52",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.01": "0.90",
      "5.05": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.01": "13.49 kW",
      "5.05": "13.03 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.01": "2.87",
      "5.05": "2.16",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.01": "14.05 kW",
      "5.05": "12.07 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.01": "2.65",
      "5.05": "1.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.01": "65.00 \u00b0C",
      "5.05": "65.00 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.01": "6.00 W",
      "5.05": "6.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.01": "18.00 W",
      "5.05": "18.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.01": "6.00 W",
      "5.05": "6.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.01": "0.00 W",
      "5.05": "0.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.01": "Electricity",
      "5.05": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.01": "1.15 kW",
      "5.05": "2.63 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.01": "6509 kWh",
      "5.05": "8460 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.01": "",
      "5.05": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.01": "",
      "5.05": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.01": "",
      "5.05": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170.9 %",
      "medium_temperature": "124.3 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.10 kW",
      "medium_temperature": "13.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.35",
      "medium_temperature": "3.18",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.43 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.77",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.35",
      "medium_temperature": "3.74",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.19",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.78",
      "medium_temperature": "6.61",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.30 kW",
      "medium_temperature": "11.03 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.58",
      "medium_temperature": "1.85",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 2.63 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.43_kw": "2.00",
      "7.52_kw": "1.30",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "9.43_kw": "65.00 \u00b0C",
      "7.52_kw": "65.00 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "9.43_kw": "6.00 W",
      "7.52_kw": "6.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "9.43_kw": "18.00 W",
      "7.52_kw": "18.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "9.43_kw": "6.00 W",
      "7.52_kw": "6.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "9.43_kw": "0.00 W",
      "7.52_kw": "0.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "9.43_kw": "Electricity",
      "7.52_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "9.43_kw": "5.67 kW",
      "7.52_kw": "5.98 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "9.43_kw": "8546 kWh",
      "7.52_kw": "10473 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "9.43_kw": "12.30",
      "7.52_kw": "11.03",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "9.43_kw": "2.58",
      "7.52_kw": "1.85",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "9.43_kw": "0.90",
      "7.52_kw": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "9.43_kw": "",
      "7.52_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "9.43_kw": "",
      "7.52_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "9.43_kw": "",
      "7.52_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "255.5 %",
      "medium_temperature": "184 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.50 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.46",
      "medium_temperature": "4.68",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.20 kW",
      "medium_temperature": "13.62 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.35",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.15 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.41",
      "medium_temperature": "3.94",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.56",
      "medium_temperature": "6.37",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.15 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.41",
      "medium_temperature": "3.94",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.20 kW",
      "medium_temperature": "13.62 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22",
      "medium_temperature": "2.35",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65.00 \u00b0C",
      "medium_temperature": "65.00 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "6.00 W",
      "medium_temperature": "13.00 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18.00 W",
      "medium_temperature": "20.00 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6.00 W",
      "medium_temperature": "13.00 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.67 kW 5.98 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1"
    },
    {
      "column_0": "PCK",
      "column_1": "0.00 W",
      "column_2": "0.00 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.91 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2935 kWh",
      "column_2": "4153 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.91 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_12_14_16kW_Outdoor_Air_Water_1"
    }
  ]
}