{
  "source_pdf": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T16:00:43.592094",
  "total_records": 294,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype Mono Series 22 30kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "wamsler_bioenergy_gmbh": "Adalperostrasse 86",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "wamsler_bioenergy_gmbh": "85737",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "wamsler_bioenergy_gmbh": "Ismaning",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "wamsler_bioenergy_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "wamsler_bioenergy_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "wamsler_bioenergy_gmbh": "Mono Series 22 30kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "wamsler_bioenergy_gmbh": "041-K075-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "wamsler_bioenergy_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "wamsler_bioenergy_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "wamsler_bioenergy_gmbh": "5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "wamsler_bioenergy_gmbh": "16.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "wamsler_bioenergy_gmbh": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "wamsler_bioenergy_gmbh": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HPM3P22KWDWA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm3p22kwdwa": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm3p22kwdwa": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm3p22kwdwa": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm3p22kwdwa": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm3p22kwdwa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm3p22kwdwa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm3p22kwdwa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm3p22kwdwa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm3p22kwdwa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "22.30 kW",
      "medium_temperature": "22.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.13 kW",
      "medium_temperature": "8.33 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.35",
      "medium_temperature": "2.65",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "22.31 kW",
      "medium_temperature": "22.43 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "19.72 kW",
      "medium_temperature": "19.82 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "1.74",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.03 kW",
      "medium_temperature": "11.89 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.97 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.29": "0.90",
      "4.66": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.29": "3.79 kW",
      "4.66": "3.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.29": "7.14",
      "4.66": "5.32",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.29": "0.90",
      "4.66": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.29": "19.72 kW",
      "4.66": "19.82 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.29": "2.74",
      "4.66": "1.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.29": "20.33 kW",
      "4.66": "13.81 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.29": "2.35",
      "4.66": "1.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.29": "60 \u00b0C",
      "4.66": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.29": "18 W",
      "4.66": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.29": "96 W",
      "4.66": "96 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.29": "18 W",
      "4.66": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.29": "0 W",
      "4.66": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.29": "Electricity",
      "4.66": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.29": "1.97 kW",
      "4.66": "8.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.29": "10180 kWh",
      "4.66": "14390 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.29": "",
      "4.66": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.29": "",
      "4.66": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.29": "",
      "4.66": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "146 %",
      "medium_temperature": "102 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.40 kW",
      "medium_temperature": "22.36 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.72",
      "medium_temperature": "2.62",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "13.53 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.25 kW",
      "medium_temperature": "8.61 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.45 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.49",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.98 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "5.76",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.46 kW",
      "medium_temperature": "13.53 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "2.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.97 kW 8.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.27_kw": "1.69",
      "13.78_kw": "1.24",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "13.27_kw": "60 \u00b0C",
      "13.78_kw": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "13.27_kw": "20 W",
      "13.78_kw": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "13.27_kw": "96 W",
      "13.78_kw": "96 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "13.27_kw": "18 W",
      "13.78_kw": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "13.27_kw": "0 W",
      "13.78_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "13.27_kw": "Electricity",
      "13.78_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "13.27_kw": "8.13 kW",
      "13.78_kw": "22.36 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "13.27_kw": "14179 kWh",
      "13.78_kw": "21067 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "13.27_kw": "17.46",
      "13.78_kw": "13.78",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "13.27_kw": "2.36",
      "13.78_kw": "1.24",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "13.27_kw": "0.90",
      "13.78_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.27_kw": "",
      "13.78_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.27_kw": "",
      "13.78_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "13.27_kw": "",
      "13.78_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "161 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.90 kW",
      "medium_temperature": "22.01 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.85",
      "medium_temperature": "4.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.81 kW",
      "medium_temperature": "22.01 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.08 kW",
      "medium_temperature": "14.15 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.50",
      "medium_temperature": "5.34",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.08 kW",
      "medium_temperature": "14.15 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.20",
      "medium_temperature": "3.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "21.81 kW",
      "medium_temperature": "22.01 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.31",
      "medium_temperature": "2.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.13 kW 22.36 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2"
    },
    {
      "column_0": "PTO",
      "column_1": "96 W",
      "column_2": "96 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.09 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4945 kWh",
      "column_2": "7180 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HPM3P30KWDWA",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpm3p30kwdwa": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpm3p30kwdwa": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpm3p30kwdwa": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpm3p30kwdwa": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpm3p30kwdwa": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpm3p30kwdwa": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm3p30kwdwa": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpm3p30kwdwa": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpm3p30kwdwa": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "29.93 kW",
      "medium_temperature": "29.68 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.02 kW",
      "medium_temperature": "12.97 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.73",
      "medium_temperature": "2.29",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "77 dB(A)",
      "medium_temperature": "77 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "123 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "29.18 kW",
      "medium_temperature": "29.69 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "3.14",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "21.90 kW",
      "medium_temperature": "20.11 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.54",
      "medium_temperature": "1.63",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.16 kW",
      "medium_temperature": "16.49 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.16",
      "medium_temperature": "3.09",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.64 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.38": "0.90",
      "4.75": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.38": "4.54 kW",
      "4.75": "4.64 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.38": "7.72",
      "4.75": "5.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.38": "0.90",
      "4.75": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.38": "23.51 kW",
      "4.75": "23.97 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.38": "2.71",
      "4.75": "2.02",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "20.37 kW",
      "4.75": "13.82 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "2.35",
      "4.75": "1.07",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.38": "60 \u00b0C",
      "4.75": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.38": "18 W",
      "4.75": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.38": "96 W",
      "4.75": "96 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.38": "18 W",
      "4.75": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.38": "0 W",
      "4.75": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.38": "Electricity",
      "4.75": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.38": "8.75 kW",
      "4.75": "15.86 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.38": "14165 kWh",
      "4.75": "19316.17 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.38": "",
      "4.75": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.38": "",
      "4.75": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.38": "",
      "4.75": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "77 dB(A)",
      "medium_temperature": "77 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "138 %",
      "medium_temperature": "100 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "29.13 kW",
      "medium_temperature": "30.41 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.52",
      "medium_temperature": "2.56",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "18.49 kW",
      "medium_temperature": "18.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.10",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.88 kW",
      "medium_temperature": "11.22 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.51",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.53 kW",
      "medium_temperature": "7.42 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "5.18",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.11 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.73",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "19.93 kW",
      "medium_temperature": "18.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.44",
      "medium_temperature": "2.10",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.75 kW 15.86 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.17_kw": "1.67",
      "13.06_kw": "1.18",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "13.17_kw": "60 \u00b0C",
      "13.06_kw": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "13.17_kw": "18 W",
      "13.06_kw": "18 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "13.17_kw": "96 W",
      "13.06_kw": "96 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "13.17_kw": "18 W",
      "13.06_kw": "18 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "13.17_kw": "0 W",
      "13.06_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "13.17_kw": "Electricity",
      "13.06_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "13.17_kw": "15.96 kW",
      "13.06_kw": "30.41 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "13.17_kw": "20390 kWh",
      "13.06_kw": "29238 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "13.17_kw": "18.61",
      "13.06_kw": "13.06",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "13.17_kw": "2.24",
      "13.06_kw": "1.18",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "13.17_kw": "0.90",
      "13.06_kw": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.17_kw": "",
      "13.06_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.17_kw": "",
      "13.06_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "13.17_kw": "",
      "13.06_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "77 dB(A)",
      "medium_temperature": "77 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "213 %",
      "medium_temperature": "163 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "30.44 kW",
      "medium_temperature": "29.73 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.39",
      "medium_temperature": "4.15",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "26.29 kW",
      "medium_temperature": "26.41 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "1.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "19.57 kW",
      "medium_temperature": "19.11 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.75",
      "medium_temperature": "3.37",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.92 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.53",
      "medium_temperature": "6.09",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "19.57 kW",
      "medium_temperature": "19.11 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.75",
      "medium_temperature": "3.37",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "26.29 kW",
      "medium_temperature": "26.41 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.94",
      "medium_temperature": "1.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "96 W",
      "medium_temperature": "96 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 15.96 kW 30.41 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.15 kW",
      "column_2": "3.32 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7540 kWh",
      "column_2": "9580 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.15 kW 3.32 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Wamsler_Bioenergy_GmbH_Mono_Series_22_30kW_Outdoor_Air_Water_2"
    }
  ]
}