{
  "source_pdf": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T16:00:56.726062",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc Heat Pump R290 14 16 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "No. 96 Yunjing Road Shuige Industry Area, Lishui",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "323000",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Monobloc Heat Pump R290 14 16 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "011-1W0785",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "1.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "29.04.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model AHb14VR9XP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahb14vr9xp": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahb14vr9xp": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahb14vr9xp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahb14vr9xp": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahb14vr9xp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahb14vr9xp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahb14vr9xp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahb14vr9xp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahb14vr9xp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.74 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "145 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.83 kW",
      "medium_temperature": "14.21 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.69",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.24 kW",
      "medium_temperature": "12.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.44",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "5.17 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.55": "0.970",
      "5.22": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.55": "6.11 kW",
      "5.22": "5.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.55": "11.14",
      "5.22": "7.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.55": "0.960",
      "5.22": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.55": "12.24 kW",
      "5.22": "12.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.55": "2.89",
      "5.22": "2.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.55": "11.98 kW",
      "5.22": "12.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.55": "2.78",
      "5.22": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.55": "0.990",
      "5.22": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.55": "75 \u00b0C",
      "5.22": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.55": "20 W",
      "5.22": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.55": "23 W",
      "5.22": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.55": "20 W",
      "5.22": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.55": "87 W",
      "5.22": "87 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.55": "Electricity",
      "5.22": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.55": "1.85 kW",
      "5.22": "1.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.55": "5716 kWh",
      "5.22": "7946 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.85 kW 1.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model AHb16VR9XP",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahb16vr9xp": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahb16vr9xp": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahb16vr9xp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahb16vr9xp": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahb16vr9xp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahb16vr9xp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahb16vr9xp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahb16vr9xp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahb16vr9xp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.21 kW",
      "medium_temperature": "5.11 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.98",
      "medium_temperature": "3.13",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "145 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.57 kW",
      "medium_temperature": "15.58 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.70",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.77 kW",
      "medium_temperature": "13.78 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "2.21",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.51 kW",
      "medium_temperature": "8.33 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.40",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.15 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.66": "0.970",
      "5.47": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.66": "5.97 kW",
      "5.47": "5.83 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.66": "11.00",
      "5.47": "8.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.66": "0.960",
      "5.47": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.66": "13.77 kW",
      "5.47": "13.78 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.66": "2.74",
      "5.47": "2.21",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.66": "13.59 kW",
      "5.47": "12.46 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.66": "2.59",
      "5.47": "1.83",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.66": "1.000",
      "5.47": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.66": "75 \u00b0C",
      "5.47": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.66": "20 W",
      "5.47": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.66": "23 W",
      "5.47": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.66": "20 W",
      "5.47": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.66": "87 W",
      "5.47": "87 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.66": "Electricity",
      "5.47": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.66": "1.98 kW",
      "5.47": "3.12 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.66": "6690 kWh",
      "5.47": "8704 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.98 kW 3.12 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monobloc_Heat_Pump_R290_14_16_kW_Outdoor_Air_Water_3"
    }
  ]
}