{
  "source_pdf": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T16:00:58.910553",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype Monoblock Heat Pump 4 6 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "No. 96 Yunjing Road Shuige Industry Area, Lishui",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "323000",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Monoblock Heat Pump 4 6 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "011-1W0670",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "23.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model AHb04VR3HP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahb04vr3hp": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahb04vr3hp": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahb04vr3hp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahb04vr3hp": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahb04vr3hp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahb04vr3hp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahb04vr3hp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahb04vr3hp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahb04vr3hp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "139 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.56",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.65 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.28 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.23": "0.930",
      "5.56": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.23": "1.94 kW",
      "5.56": "2.64 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.23": "10.04",
      "5.56": "6.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.23": "0.920",
      "5.56": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.23": "3.65 kW",
      "5.56": "3.55 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.23": "3.29",
      "5.56": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.23": "3.49 kW",
      "5.56": "3.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.23": "2.78",
      "5.56": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.23": "0.980",
      "5.56": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.23": "60 \u00b0C",
      "5.56": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.23": "15 W",
      "5.56": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.23": "21 W",
      "5.56": "21 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.23": "15 W",
      "5.56": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.23": "43 W",
      "5.56": "43 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.23": "Electricity",
      "5.56": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.23": "0.61 kW",
      "5.56": "0.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.23": "1711 kWh",
      "5.56": "2320 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.61 kW 0.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model AHb06VR3HP",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahb06vr3hp": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahb06vr3hp": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahb06vr3hp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahb06vr3hp": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahb06vr3hp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahb06vr3hp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahb06vr3hp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahb06vr3hp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahb06vr3hp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.00",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "131 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.35",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.04",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.08",
      "medium_temperature": "3.07",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.28 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.27": "0.930",
      "5.26": "0.960",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.27": "1.94 kW",
      "5.26": "2.64 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.27": "10.14",
      "5.26": "6.84",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.27": "0.920",
      "5.26": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.27": "5.41 kW",
      "5.26": "4.62 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.27": "3.15",
      "5.26": "2.04",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.27": "5.25 kW",
      "5.26": "4.07 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.27": "2.84",
      "5.26": "1.56",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.27": "0.990",
      "5.26": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.27": "60 \u00b0C",
      "5.26": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.27": "15 W",
      "5.26": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.27": "21 W",
      "5.26": "21 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.27": "15 W",
      "5.26": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.27": "43 W",
      "5.26": "43 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.27": "Electricity",
      "5.26": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.27": "0.85 kW",
      "5.26": "1.13 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.27": "2677 kWh",
      "5.26": "3208 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.85 kW 1.13 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_4_6_kW_Outdoor_Air_Water_6"
    }
  ]
}