{
  "source_pdf": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T16:00:59.393422",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype Monoblock Heat Pump 8 10 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "No. 96 Yunjing Road Shuige Industry Area, Lishui",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "323000",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Monoblock Heat Pump 8 10 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "011-1W0671",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "1.35 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "23.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model AHb08VR3HP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahb08vr3hp": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahb08vr3hp": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahb08vr3hp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahb08vr3hp": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahb08vr3hp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahb08vr3hp": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahb08vr3hp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahb08vr3hp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahb08vr3hp": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.63 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.50",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.26 kW",
      "medium_temperature": "6.22 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.49 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.45",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.28": "0.950",
      "4.56": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.28": "3.26 kW",
      "4.56": "3.21 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.28": "10.77",
      "4.56": "7.65",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.28": "0.930",
      "4.56": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.28": "7.26 kW",
      "4.56": "6.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.28": "3.26",
      "4.56": "2.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28": "6.63 kW",
      "4.56": "5.64 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28": "2.98",
      "4.56": "1.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28": "0.990",
      "4.56": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.28": "60 \u00b0C",
      "4.56": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.28": "15 W",
      "4.56": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.28": "21 W",
      "4.56": "21 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.28": "15 W",
      "4.56": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.28": "48 W",
      "4.56": "48 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.28": "Electricity",
      "4.56": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.28": "1.57 kW",
      "4.56": "1.36 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.28": "3401 kWh",
      "4.56": "4126 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.57 kW 1.36 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model AHb10VR3HP",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahb10vr3hp": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahb10vr3hp": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahb10vr3hp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahb10vr3hp": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahb10vr3hp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahb10vr3hp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahb10vr3hp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahb10vr3hp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahb10vr3hp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.02 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "135 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.10 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.45",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.96 kW",
      "medium_temperature": "7.11 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.00",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.33",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.94": "0.960",
      "4.60": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.94": "3.26 kW",
      "4.60": "3.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.94": "10.81",
      "4.60": "7.78",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.94": "0.930",
      "4.60": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.94": "8.96 kW",
      "4.60": "7.11 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.94": "2.96",
      "4.60": "2.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.94": "7.94 kW",
      "4.60": "6.27 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.94": "2.86",
      "4.60": "1.79",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.94": "0.990",
      "4.60": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.94": "60 \u00b0C",
      "4.60": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.94": "15 W",
      "4.60": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.94": "21 W",
      "4.60": "21 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.94": "15 W",
      "4.60": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.94": "48 W",
      "4.60": "48 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.94": "Electricity",
      "4.60": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.94": "2.16 kW",
      "4.60": "1.73 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.94": "4203 kWh",
      "4.60": "4797 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.16 kW 1.73 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Monoblock_Heat_Pump_8_10_kW_Outdoor_Air_Water_7"
    }
  ]
}