{
  "source_pdf": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T16:01:01.003081",
  "total_records": 146,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype Split Heat Pump 4 6 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "No. 96 Yunjing Road Shuige Industry Area, Lishui",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "323000",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Split Heat Pump 4 6 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "011-1W0641",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "1.05 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "16.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "European KEYMARK Scheme for Heat Pumps Rev. 11 (as of\n2022-09)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit AHbS4VR3H/O and indoor unit AHbS6VR3H/IP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit_ahbs4vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit_ahbs4vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit_ahbs4vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit_ahbs4vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit_ahbs4vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit_ahbs4vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_ahbs4vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_ahbs4vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit_ahbs4vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.83 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.54 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.88 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.75",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.10_kw": "6.98",
      "1.73_kw": "4.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.10_kw": "0.980",
      "1.73_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.10_kw": "1.80 kW",
      "1.73_kw": "1.69 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.10_kw": "10.24",
      "1.73_kw": "7.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.10_kw": "0.970",
      "1.73_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.10_kw": "4.88 kW",
      "1.73_kw": "4.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.10_kw": "3.03",
      "1.73_kw": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "4.80 kW",
      "1.73_kw": "4.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "2.79",
      "1.73_kw": "1.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "1.000",
      "1.73_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.10_kw": "60 \u00b0C",
      "1.73_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.10_kw": "15 W",
      "1.73_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.10_kw": "5 W",
      "1.73_kw": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.10_kw": "15 W",
      "1.73_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.10_kw": "28 W",
      "1.73_kw": "28 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.10_kw": "Electricity",
      "1.73_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.10_kw": "0.74 kW",
      "1.73_kw": "0.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.10_kw": "2291 kWh",
      "1.73_kw": "2725 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.74 kW 0.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit AHbS6VR3H/O and indoor unit AHbS6VR3H/IP",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit_ahbs6vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit_ahbs6vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit_ahbs6vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit_ahbs6vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit_ahbs6vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit_ahbs6vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_ahbs6vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_ahbs6vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit_ahbs6vr3h/o_and_indoor_unit_ahbs6vr3h/ip": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.22 kW",
      "medium_temperature": "1.93 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.95",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "141 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.99",
      "medium_temperature": "3.61",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.92 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.11",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.26 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.50",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.00_kw": "6.79",
      "1.96_kw": "4.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.00_kw": "0.980",
      "1.96_kw": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.00_kw": "1.86 kW",
      "1.96_kw": "1.84 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.00_kw": "10.66",
      "1.96_kw": "7.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.00_kw": "0.970",
      "1.96_kw": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.00_kw": "5.19 kW",
      "1.96_kw": "4.92 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.00_kw": "3.03",
      "1.96_kw": "2.11",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.00_kw": "4.78 kW",
      "1.96_kw": "4.11 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.00_kw": "2.79",
      "1.96_kw": "1.74",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.00_kw": "1.000",
      "1.96_kw": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.00_kw": "60 \u00b0C",
      "1.96_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.00_kw": "15 W",
      "1.96_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.00_kw": "5 W",
      "1.96_kw": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.00_kw": "15 W",
      "1.96_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.00_kw": "28 W",
      "1.96_kw": "28 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.00_kw": "Electricity",
      "1.96_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.00_kw": "1.12 kW",
      "1.96_kw": "1.49 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.00_kw": "2429 kWh",
      "1.96_kw": "3188 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.12 kW 1.49 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_4_6_kW_Outdoor_Air_Water_9"
    }
  ]
}