{
  "source_pdf": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T16:01:01.456310",
  "total_records": 148,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype Split Heat Pump 8 10 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "No. 96 Yunjing Road Shuige Industry Area, Lishui",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "323000",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Split Heat Pump 8 10 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "011-1W0642",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "1.45 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "16.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "zhejiang_zhongguang_electrical_co.,_ltd.": "European KEYMARK Scheme for Heat Pumps Rev. 11 (as of\n2022-09)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit AHbS8VR3H/O and indoor unit AHbS10VR3H/IP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit_ahbs8vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit_ahbs8vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit_ahbs8vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit_ahbs8vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit_ahbs8vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit_ahbs8vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_ahbs8vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_ahbs8vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit_ahbs8vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.22 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.24 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "2.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.49",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.16 kW",
      "column_2": "3.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.81",
      "column_2": "4.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.13 kW",
      "column_2": "3.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "10.98",
      "column_2": "7.61",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.24 kW",
      "column_2": "7.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.93",
      "column_2": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.79 kW",
      "column_2": "6.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.72",
      "column_2": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.43 kW",
      "column_2": "1.29 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3440 kWh",
      "column_2": "4668 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.43 kW 1.29 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit AHbS10VR3H/O and indoor unit AHbS10VR3H/IP",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit_ahbs10vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit_ahbs10vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit_ahbs10vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit_ahbs10vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit_ahbs10vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit_ahbs10vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_ahbs10vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_ahbs10vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit_ahbs10vr3h/o_and_indoor_unit_ahbs10vr3h/ip": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "141 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.61",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.12",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.49",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.16 kW",
      "column_2": "3.09 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.82",
      "column_2": "4.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.13 kW",
      "column_2": "3.25 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "11.00",
      "column_2": "7.60",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.89 kW",
      "column_2": "7.22 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.92",
      "column_2": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.51 kW",
      "column_2": "6.91 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.67",
      "column_2": "1.84",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.39 kW",
      "column_2": "1.29 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3744 kWh",
      "column_2": "4671 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.39 kW 1.29 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Zhejiang_Zhongguang_Electrical_Co___Ltd__Split_Heat_Pump_8_10_kW_Outdoor_Air_Water_10"
    }
  ]
}