{
  "source_pdf": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14.pdf",
  "extraction_timestamp": "2025-11-17T16:01:03.399004",
  "total_records": 82,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air To Water Heat Pump Unit-R290-06",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "zhongshan_amitime_electric_co.,_ltd": "5th Yandong Rd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "zhongshan_amitime_electric_co.,_ltd": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "zhongshan_amitime_electric_co.,_ltd": "Zhongshan City - Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "zhongshan_amitime_electric_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "zhongshan_amitime_electric_co.,_ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "zhongshan_amitime_electric_co.,_ltd": "DC Inverter Air To Water Heat Pump Unit-R290-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "zhongshan_amitime_electric_co.,_ltd": "041-K027-09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "zhongshan_amitime_electric_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "zhongshan_amitime_electric_co.,_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "zhongshan_amitime_electric_co.,_ltd": "0.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "zhongshan_amitime_electric_co.,_ltd": "03.04.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "zhongshan_amitime_electric_co.,_ltd": "Heat Pump Keymark Scheme Rules Rev 13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "zhongshan_amitime_electric_co.,_ltd": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: PAVH-06V1GE/IB; outdoor unit: PAVH-06V1GEB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_pavh-06v1ge/ib;_outdoor_unit:_pavh-06v1geb": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_pavh-06v1ge/ib;_outdoor_unit:_pavh-06v1geb": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_pavh-06v1ge/ib;_outdoor_unit:_pavh-06v1geb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_pavh-06v1ge/ib;_outdoor_unit:_pavh-06v1geb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_pavh-06v1ge/ib;_outdoor_unit:_pavh-06v1geb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_pavh-06v1ge/ib;_outdoor_unit:_pavh-06v1geb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_pavh-06v1ge/ib;_outdoor_unit:_pavh-06v1geb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_pavh-06v1ge/ib;_outdoor_unit:_pavh-06v1geb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_pavh-06v1ge/ib;_outdoor_unit:_pavh-06v1geb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.38 kW",
      "medium_temperature": "5.58 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "3.03",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.59",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "PAVH-06V1GE/IB; outdoor unit: PAVH-06V1GEB",
      "source_page": 2,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "PAVH-06V1GE/IB; outdoor unit:",
      "source_page": 2,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.30_kw": "6.60",
      "2.15_kw": "5.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.30_kw": "0.900",
      "2.15_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.30_kw": "2.74 kW",
      "2.15_kw": "2.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.30_kw": "9.70",
      "2.15_kw": "7.45",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.30_kw": "0.900",
      "2.15_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.30_kw": "4.35 kW",
      "2.15_kw": "4.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.30_kw": "2.98",
      "2.15_kw": "2.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.30_kw": "4.01 kW",
      "2.15_kw": "3.54 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.30_kw": "2.95",
      "2.15_kw": "2.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.30_kw": "0.900",
      "2.15_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.30_kw": "56 \u00b0C",
      "2.15_kw": "56 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.30_kw": "20 W",
      "2.15_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.30_kw": "23 W",
      "2.15_kw": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.30_kw": "20 W",
      "2.15_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.30_kw": "30 W",
      "2.15_kw": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.30_kw": "Electricity",
      "2.15_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.30_kw": "0.90 kW",
      "2.15_kw": "1.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.30_kw": "2111 kWh",
      "2.15_kw": "2616 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 1.01 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-06_Outdoor_Air_Water_14"
    }
  ]
}