{
  "source_pdf": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8.pdf",
  "extraction_timestamp": "2025-11-17T16:01:08.453955",
  "total_records": 191,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air to Water Heat Pump Unit- R290- 12- C",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "zhongshan_amitime_electric_co.,_ltd": "5th Yandong Rd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "zhongshan_amitime_electric_co.,_ltd": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "zhongshan_amitime_electric_co.,_ltd": "Zhongshan City - Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "zhongshan_amitime_electric_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "zhongshan_amitime_electric_co.,_ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "zhongshan_amitime_electric_co.,_ltd": "DC Inverter Air to Water Heat Pump Unit- R290- 12- C",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "zhongshan_amitime_electric_co.,_ltd": "041-K027-15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "zhongshan_amitime_electric_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "zhongshan_amitime_electric_co.,_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "zhongshan_amitime_electric_co.,_ltd": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "zhongshan_amitime_electric_co.,_ltd": "22.09.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "zhongshan_amitime_electric_co.,_ltd": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "zhongshan_amitime_electric_co.,_ltd": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: PAVH-06-20V1GX-250L/IX, Outdoor unit: PAVH-12V1GXX",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_pavh-06-20v1gx-250l/ix,_outdoor_unit:_pavh-12v1gxx": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_pavh-06-20v1gx-250l/ix,_outdoor_unit:_pavh-12v1gxx": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_pavh-06-20v1gx-250l/ix,_outdoor_unit:_pavh-12v1gxx": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "indoor_unit:_pavh-06-20v1gx-250l/ix,_outdoor_unit:_pavh-12v1gxx": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_pavh-06-20v1gx-250l/ix,_outdoor_unit:_pavh-12v1gxx": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_pavh-06-20v1gx-250l/ix,_outdoor_unit:_pavh-12v1gxx": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_pavh-06-20v1gx-250l/ix,_outdoor_unit:_pavh-12v1gxx": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_pavh-06-20v1gx-250l/ix,_outdoor_unit:_pavh-12v1gxx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_pavh-06-20v1gx-250l/ix,_outdoor_unit:_pavh-12v1gxx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_pavh-06-20v1gx-250l/ix,_outdoor_unit:_pavh-12v1gxx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "34_db(a)": "61 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "34_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "34_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "34_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "124 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.98",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "44:29:29 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "25.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "44.9 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.90 kW",
      "medium_temperature": "9.02 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "PAVH-06-20V1GX-250L/IX, Outdoor unit: PAVH-12V1GXX",
      "source_page": 2,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "PAVH-06-20V1GX-250L/IX, Outdoor unit:",
      "source_page": 2,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8"
    },
    {
      "label": "heating_up_time_44",
      "value": "29:29 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8"
    },
    {
      "cop": "",
      "4.50": "",
      "2.51": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop": "",
      "4.50": "",
      "2.51": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop": "EN 12102-1 | Average Climate",
      "4.50": "",
      "2.51": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "139 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.97 kW",
      "medium_temperature": "8.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.76",
      "medium_temperature": "3.56",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.93 kW",
      "medium_temperature": "7.26 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.25",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.50",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.92",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.40",
      "medium_temperature": "6.39",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.93 kW",
      "medium_temperature": "7.26 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.87",
      "medium_temperature": "2.25",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.22 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.65",
      "medium_temperature": "1.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "67 \u00b0C",
      "medium_temperature": "67 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3889 kWh",
      "medium_temperature": "4766 kWh",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.75 kW 1.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: ecoSTAR All-in-one, Outdoor unit: ecoSTAR12",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_ecostar_all-in-one,_outdoor_unit:_ecostar12": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_ecostar_all-in-one,_outdoor_unit:_ecostar12": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_ecostar_all-in-one,_outdoor_unit:_ecostar12": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_ecostar_all-in-one,_outdoor_unit:_ecostar12": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_ecostar_all-in-one,_outdoor_unit:_ecostar12": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_ecostar_all-in-one,_outdoor_unit:_ecostar12": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_ecostar_all-in-one,_outdoor_unit:_ecostar12": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_ecostar_all-in-one,_outdoor_unit:_ecostar12": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_ecostar_all-in-one,_outdoor_unit:_ecostar12": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "34_db(a)": "61 dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "34_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "34_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "34_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "124 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.98",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "44:29:29 h:min",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "25.0 W",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "44.9 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.90 kW",
      "medium_temperature": "9.02 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.51",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "ecoSTAR All-in-one, Outdoor unit: ecoSTAR12",
      "source_page": 4,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "ecoSTAR All-in-one, Outdoor unit: ecoSTAR12",
      "source_page": 4,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8"
    },
    {
      "label": "heating_up_time_44",
      "value": "29:29 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "139 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.97 kW",
      "medium_temperature": "8.21 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.76",
      "medium_temperature": "3.56",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.93 kW",
      "medium_temperature": "7.26 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.25",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.50",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.92",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.40",
      "medium_temperature": "6.39",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.93 kW",
      "medium_temperature": "7.26 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.87",
      "medium_temperature": "2.25",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.22 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.65",
      "medium_temperature": "1.99",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "67 \u00b0C",
      "medium_temperature": "67 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3889 kWh",
      "medium_temperature": "4766 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.75 kW 1.70 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R290-_12-_C_Outdoor_Air_Water_8"
    }
  ]
}