{
  "source_pdf": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27.pdf",
  "extraction_timestamp": "2025-11-17T16:01:11.874458",
  "total_records": 84,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Type Air to Water Unit- R410A- 45kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "zhongshan_amitime_electric_co.,_ltd": "5th Yandong Rd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "zhongshan_amitime_electric_co.,_ltd": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "zhongshan_amitime_electric_co.,_ltd": "Zhongshan City - Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "zhongshan_amitime_electric_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "zhongshan_amitime_electric_co.,_ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "zhongshan_amitime_electric_co.,_ltd": "DC Inverter Type Air to Water Unit- R410A- 45kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "zhongshan_amitime_electric_co.,_ltd": "041-K027-22",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "zhongshan_amitime_electric_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "zhongshan_amitime_electric_co.,_ltd": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "zhongshan_amitime_electric_co.,_ltd": "8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "zhongshan_amitime_electric_co.,_ltd": "31.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "zhongshan_amitime_electric_co.,_ltd": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "zhongshan_amitime_electric_co.,_ltd": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: PEVH-45V4DEA/IA, Outdoor unit: PEVH-45V4DEA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_pevh-45v4dea/ia,_outdoor_unit:_pevh-45v4dea": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_pevh-45v4dea/ia,_outdoor_unit:_pevh-45v4dea": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_pevh-45v4dea/ia,_outdoor_unit:_pevh-45v4dea": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_pevh-45v4dea/ia,_outdoor_unit:_pevh-45v4dea": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_pevh-45v4dea/ia,_outdoor_unit:_pevh-45v4dea": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_pevh-45v4dea/ia,_outdoor_unit:_pevh-45v4dea": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_pevh-45v4dea/ia,_outdoor_unit:_pevh-45v4dea": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_pevh-45v4dea/ia,_outdoor_unit:_pevh-45v4dea": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_pevh-45v4dea/ia,_outdoor_unit:_pevh-45v4dea": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "35.36 kW",
      "medium_temperature": "33.33 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.74 kW",
      "medium_temperature": "11.83 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.04",
      "medium_temperature": "2.82",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "32.41 kW",
      "medium_temperature": "37.01 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.98",
      "medium_temperature": "3.44",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "28.67 kW",
      "medium_temperature": "32.74 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "2.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "18.20 kW",
      "medium_temperature": "19.98 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.04",
      "medium_temperature": "3.50",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "PEVH-45V4DEA/IA, Outdoor unit: PEVH-45V4DEA",
      "source_page": 2,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "PEVH-45V4DEA/IA, Outdoor unit:",
      "source_page": 2,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "15.76 kW",
      "column_2": "16.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.01",
      "column_2": "4.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "17.48 kW",
      "column_2": "18.95 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.69",
      "column_2": "5.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "28.67 kW",
      "column_2": "32.74 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.82",
      "column_2": "2.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "26.09 kW",
      "column_2": "31.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.58",
      "column_2": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "36 W",
      "column_2": "36 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.32 kW",
      "column_2": "5.71 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "16825 kWh",
      "column_2": "22261 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.32 kW 5.71 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Zhongshan_Amitime_Electric_Co___Ltd_DC_Inverter_Type_Air_to_Water_Unit-_R410A-_45kW_Outdoor_Air_Water_27"
    }
  ]
}