{
  "source_pdf": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T16:01:12.635203",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Hybrox 11",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "Hybrox 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-53",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "24.06.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Heat Pump Keymark Scheme Rules Rev 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "Fraunhofer ISE, DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec Hybrox 11",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_hybrox_11": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_hybrox_11": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_hybrox_11": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alpha_innotec_hybrox_11": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_hybrox_11": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_hybrox_11": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_hybrox_11": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_hybrox_11": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_hybrox_11": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.68 kW",
      "medium_temperature": "1.06 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.04",
      "medium_temperature": "3.03",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "152 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.50 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.88",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.42 kW",
      "medium_temperature": "8.85 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.35",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.72 kW",
      "medium_temperature": "5.45 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.89",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.39": "1.000",
      "4.96": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.39": "4.13 kW",
      "4.96": "4.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.39": "7.54",
      "4.96": "6.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.39": "0.970",
      "4.96": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.39": "9.42 kW",
      "4.96": "8.85 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.39": "3.07",
      "4.96": "2.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39": "8.67 kW",
      "4.96": "8.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39": "2.83",
      "4.96": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39": "1.000",
      "4.96": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.39": "78 \u00b0C",
      "4.96": "78 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.39": "13 W",
      "4.96": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.39": "18 W",
      "4.96": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.39": "13 W",
      "4.96": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.39": "0 W",
      "4.96": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.39": "Electricity",
      "4.96": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.39": "1.83 kW",
      "4.96": "2.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.39": "4336 kWh",
      "4.96": "5598 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.83 kW 2.38 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN Helox 11",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_helox_11": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_helox_11": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_helox_11": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "novelan_helox_11": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_helox_11": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_helox_11": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_helox_11": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_helox_11": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_helox_11": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.68 kW",
      "medium_temperature": "1.06 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.04",
      "medium_temperature": "3.03",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "152 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.50 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.88",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.42 kW",
      "medium_temperature": "8.85 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.35",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.72 kW",
      "medium_temperature": "5.45 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.89",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.39": "1.000",
      "4.96": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.39": "4.13 kW",
      "4.96": "4.01 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.39": "7.54",
      "4.96": "6.15",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.39": "0.970",
      "4.96": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.39": "9.42 kW",
      "4.96": "8.85 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.39": "3.07",
      "4.96": "2.35",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39": "8.67 kW",
      "4.96": "8.12 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39": "2.83",
      "4.96": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39": "1.000",
      "4.96": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.39": "78 \u00b0C",
      "4.96": "78 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.39": "13 W",
      "4.96": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.39": "18 W",
      "4.96": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.39": "13 W",
      "4.96": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.39": "0 W",
      "4.96": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.39": "Electricity",
      "4.96": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.39": "1.83 kW",
      "4.96": "2.38 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.39": "4336 kWh",
      "4.96": "5598 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.83 kW 2.38 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_Hybrox_11_Outdoor_Air_Water_5"
    }
  ]
}