{
  "source_pdf": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11.pdf",
  "extraction_timestamp": "2025-11-17T16:01:16.329458",
  "total_records": 279,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Subtype L12 Split",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "L12 Split",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "012-C700072",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "2.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "29.04.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "HP Keymark Scheme 2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec L12 Split-HT 12",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_l12_split-ht_12": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_l12_split-ht_12": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_l12_split-ht_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_l12_split-ht_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_l12_split-ht_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_l12_split-ht_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_l12_split-ht_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_l12_split-ht_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.32",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:00 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "00 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11"
    },
    {
      "scop": "Tbiv",
      "4.42": "-7 \u00b0C",
      "3.37": "-8 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.42": "-10 \u00b0C",
      "3.37": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.42": "10.30 kW",
      "3.37": "8.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.42": "2.91",
      "3.37": "1.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.42": "6.30 kW",
      "3.37": "5.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.42": "4.34",
      "3.37": "3.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.42": "4.10 kW",
      "3.37": "3.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.42": "5.51",
      "3.37": "4.61",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.42": "4.80 kW",
      "3.37": "5.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.42": "6.96",
      "3.37": "6.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.42": "10.20 kW",
      "3.37": "9.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.42": "2.89",
      "3.37": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "9.30 kW",
      "3.37": "8.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "2.66",
      "3.37": "1.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "0.97",
      "3.37": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.42": "65 \u00b0C",
      "3.37": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.42": "2 W",
      "3.37": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.42": "20 W",
      "3.37": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.42": "15 W",
      "3.37": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.42": "35 W",
      "3.37": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.42": "Electricity",
      "3.37": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.42": "2.20 kW",
      "3.37": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.42": "5482 kWh",
      "3.37": "6136 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN L12 Split-CS 12",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_l12_split-cs_12": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_l12_split-cs_12": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_l12_split-cs_12": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_l12_split-cs_12": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_l12_split-cs_12": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_l12_split-cs_12": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_l12_split-cs_12": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_l12_split-cs_12": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.32",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:00 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.07",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "00 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11"
    },
    {
      "scop": "Tbiv",
      "4.42": "-7 \u00b0C",
      "3.37": "-8 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.42": "-10 \u00b0C",
      "3.37": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.42": "10.30 kW",
      "3.37": "8.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.42": "2.91",
      "3.37": "1.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.42": "6.30 kW",
      "3.37": "5.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.42": "4.34",
      "3.37": "3.22",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.42": "4.10 kW",
      "3.37": "3.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.42": "5.51",
      "3.37": "4.61",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.42": "4.80 kW",
      "3.37": "5.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.42": "6.96",
      "3.37": "6.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.42": "10.20 kW",
      "3.37": "9.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.42": "2.89",
      "3.37": "1.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "9.30 kW",
      "3.37": "8.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "2.66",
      "3.37": "1.92",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "0.97",
      "3.37": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.42": "65 \u00b0C",
      "3.37": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.42": "2 W",
      "3.37": "2 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.42": "20 W",
      "3.37": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.42": "15 W",
      "3.37": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.42": "35 W",
      "3.37": "35 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.42": "Electricity",
      "3.37": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.42": "2.20 kW",
      "3.37": "1.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.42": "5482 kWh",
      "3.37": "6136 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.90 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec L12 Split-HM 12",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_l12_split-hm_12": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_l12_split-hm_12": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_l12_split-hm_12": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_l12_split-hm_12": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_l12_split-hm_12": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_l12_split-hm_12": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_l12_split-hm_12": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_l12_split-hm_12": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.07",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.42",
      "medium_temperature": "3.37",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "1.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.22",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.61",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.96": "10.20 kW",
      "6.25": "9.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.96": "2.89",
      "6.25": "1.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.96": "9.30 kW",
      "6.25": "8.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.96": "2.66",
      "6.25": "1.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.96": "0.97",
      "6.25": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.96": "65 \u00b0C",
      "6.25": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.96": "2 W",
      "6.25": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.96": "20 W",
      "6.25": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.96": "15 W",
      "6.25": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.96": "35 W",
      "6.25": "35 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.96": "Electricity",
      "6.25": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.96": "2.20 kW",
      "6.25": "1.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.96": "5482 kWh",
      "6.25": "6136 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.90 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN L12 Split-HV 12",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_l12_split-hv_12": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_l12_split-hv_12": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_l12_split-hv_12": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_l12_split-hv_12": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_l12_split-hv_12": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_l12_split-hv_12": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_l12_split-hv_12": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_l12_split-hv_12": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.07",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.42",
      "medium_temperature": "3.37",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "1.99",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.22",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.61",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.96": "10.20 kW",
      "6.25": "9.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.96": "2.89",
      "6.25": "1.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.96": "9.30 kW",
      "6.25": "8.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.96": "2.66",
      "6.25": "1.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.96": "0.97",
      "6.25": "0.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.96": "65 \u00b0C",
      "6.25": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.96": "2 W",
      "6.25": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.96": "20 W",
      "6.25": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.96": "15 W",
      "6.25": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.96": "35 W",
      "6.25": "35 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.96": "Electricity",
      "6.25": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.96": "2.20 kW",
      "6.25": "1.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.96": "5482 kWh",
      "6.25": "6136 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.90 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L12_Split_Outdoor_Air_Water_11"
    }
  ]
}