{
  "source_pdf": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12.pdf",
  "extraction_timestamp": "2025-11-17T16:01:17.068744",
  "total_records": 279,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Subtype L6 Split",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "L6 Split",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "012-C700070",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "29.04.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "HP Keymark Scheme 2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec L6 Split-HT 6",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_l6_split-ht_6": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_l6_split-ht_6": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_l6_split-ht_6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_l6_split-ht_6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_l6_split-ht_6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_l6_split-ht_6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_l6_split-ht_6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_l6_split-ht_6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "91 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.22",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:40 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.42 kW",
      "medium_temperature": "1.57 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.50 kW",
      "medium_temperature": "0.76 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.06",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "40 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12"
    },
    {
      "scop": "Tbiv",
      "4.77": "-7 \u00b0C",
      "3.35": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.77": "-10 \u00b0C",
      "3.35": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.77": "4.30 kW",
      "3.35": "4.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.77": "2.60",
      "3.35": "1.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.77": "2.60 kW",
      "3.35": "2.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.77": "4.84",
      "3.35": "3.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.77": "1.70 kW",
      "3.35": "1.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.77": "6.91",
      "3.35": "4.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.77": "2.70 kW",
      "3.35": "2.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.77": "7.72",
      "3.35": "6.47",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.77": "4.30 kW",
      "3.35": "4.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.77": "2.60",
      "3.35": "1.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.77": "3.20 kW",
      "3.35": "4.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.77": "2.24",
      "3.35": "1.77",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.77": "0.98",
      "3.35": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.77": "65 \u00b0C",
      "3.35": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.77": "7 W",
      "3.35": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.77": "12 W",
      "3.35": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.77": "12 W",
      "3.35": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.77": "0 W",
      "3.35": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.77": "Electricity",
      "3.35": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.77": "1.60 kW",
      "3.35": "1.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.77": "2089 kWh",
      "3.35": "3248 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN L6 Split-CS 6",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_l6_split-cs_6": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_l6_split-cs_6": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_l6_split-cs_6": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_l6_split-cs_6": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_l6_split-cs_6": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_l6_split-cs_6": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_l6_split-cs_6": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_l6_split-cs_6": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "91 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.22",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:40 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.42 kW",
      "medium_temperature": "1.57 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.50 kW",
      "medium_temperature": "0.76 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.06",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "131 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "40 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12"
    },
    {
      "scop": "Tbiv",
      "4.77": "-7 \u00b0C",
      "3.35": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.77": "-10 \u00b0C",
      "3.35": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.77": "4.30 kW",
      "3.35": "4.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.77": "2.60",
      "3.35": "1.88",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.77": "2.60 kW",
      "3.35": "2.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.77": "4.84",
      "3.35": "3.26",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.77": "1.70 kW",
      "3.35": "1.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.77": "6.91",
      "3.35": "4.72",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.77": "2.70 kW",
      "3.35": "2.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.77": "7.72",
      "3.35": "6.47",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.77": "4.30 kW",
      "3.35": "4.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.77": "2.60",
      "3.35": "1.88",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.77": "3.20 kW",
      "3.35": "4.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.77": "2.24",
      "3.35": "1.77",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.77": "0.98",
      "3.35": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.77": "65 \u00b0C",
      "3.35": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.77": "7 W",
      "3.35": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.77": "12 W",
      "3.35": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.77": "12 W",
      "3.35": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.77": "0 W",
      "3.35": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.77": "Electricity",
      "3.35": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.77": "1.60 kW",
      "3.35": "1.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.77": "2089 kWh",
      "3.35": "3248 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec L6 Split-HM 6",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_l6_split-hm_6": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_l6_split-hm_6": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_l6_split-hm_6": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_l6_split-hm_6": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_l6_split-hm_6": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_l6_split-hm_6": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_l6_split-hm_6": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_l6_split-hm_6": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.42 kW",
      "medium_temperature": "1.57 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.50 kW",
      "medium_temperature": "0.76 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.06",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "131 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.35",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.88",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.26",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.91",
      "medium_temperature": "4.72",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.72": "4.30 kW",
      "6.47": "4.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.72": "2.60",
      "6.47": "1.88",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.72": "3.20 kW",
      "6.47": "4.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.72": "2.24",
      "6.47": "1.77",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.72": "0.98",
      "6.47": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.72": "65 \u00b0C",
      "6.47": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.72": "7 W",
      "6.47": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.72": "12 W",
      "6.47": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.72": "12 W",
      "6.47": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.72": "0 W",
      "6.47": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.72": "Electricity",
      "6.47": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.72": "1.60 kW",
      "6.47": "1.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.72": "2089 kWh",
      "6.47": "3248 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.20 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN L6 Split-HV 6",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_l6_split-hv_6": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_l6_split-hv_6": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_l6_split-hv_6": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_l6_split-hv_6": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_l6_split-hv_6": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_l6_split-hv_6": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_l6_split-hv_6": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_l6_split-hv_6": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.42 kW",
      "medium_temperature": "1.57 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.50 kW",
      "medium_temperature": "0.76 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.06",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "131 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.35",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.88",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.26",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.91",
      "medium_temperature": "4.72",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.72": "4.30 kW",
      "6.47": "4.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.72": "2.60",
      "6.47": "1.88",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.72": "3.20 kW",
      "6.47": "4.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.72": "2.24",
      "6.47": "1.77",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.72": "0.98",
      "6.47": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.72": "65 \u00b0C",
      "6.47": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.72": "7 W",
      "6.47": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.72": "12 W",
      "6.47": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.72": "12 W",
      "6.47": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.72": "0 W",
      "6.47": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.72": "Electricity",
      "6.47": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.72": "1.60 kW",
      "6.47": "1.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.72": "2089 kWh",
      "6.47": "3248 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.20 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_L6_Split_Outdoor_Air_Water_12"
    }
  ]
}