{
  "source_pdf": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23.pdf",
  "extraction_timestamp": "2025-11-17T16:01:19.772244",
  "total_records": 658,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Subtype LWDV 91-1/3",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "LWDV 91-1/3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.05 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "27.03.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Heat Pump Keymark Scheme Rules Rev 08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "W\u00e4rmepumpen-Testzentrum (WPZ), CH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWDV 91-1/3-HDV 12-3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwdv_91-1/3-hdv_12-3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwdv_91-1/3-hdv_12-3": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwdv_91-1/3-hdv_12-3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwdv_91-1/3-hdv_12-3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwdv_91-1/3-hdv_12-3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwdv_91-1/3-hdv_12-3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwdv_91-1/3-hdv_12-3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwdv_91-1/3-hdv_12-3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.77 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.52 kW",
      "medium_temperature": "1.26 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.41",
      "medium_temperature": "3.35",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "147 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.28 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.19",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "4.86",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.37 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "5.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.22",
      "medium_temperature": "6.77",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.68 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11": "7.63 kW",
      "2.35": "6.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11": "3.05",
      "2.35": "2.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11": "1.00",
      "2.35": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.11": "60 \u00b0C",
      "2.35": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.11": "0 W",
      "2.35": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.11": "22 W",
      "2.35": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.11": "22 W",
      "2.35": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.11": "30 W",
      "2.35": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.11": "Electricity",
      "2.35": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.11": "1.87 kW",
      "2.35": "2.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.11": "4135 kWh",
      "2.35": "4904 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.11": "",
      "2.35": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.11": "",
      "2.35": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.11": "",
      "2.35": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "119 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "3.04",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.57",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.87 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.57",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.97 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.76",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "6.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.50",
      "medium_temperature": "1.72",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.59 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.14",
      "medium_temperature": "1.53",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.87 kW 2.11 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.91 kW",
      "column_2": "1.44 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4541 kWh",
      "column_2": "5277 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "171 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.53",
      "medium_temperature": "4.36",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.07",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.47",
      "medium_temperature": "6.53",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.15 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.70",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.98 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.52 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2295 kWh",
      "medium_temperature": "2910 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.91 kW 1.44 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.52 kW 1.40 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWDV 91-1/3-HDV 9-1/3",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwdv_91-1/3-hdv_9-1/3": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwdv_91-1/3-hdv_9-1/3": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwdv_91-1/3-hdv_9-1/3": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwdv_91-1/3-hdv_9-1/3": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwdv_91-1/3-hdv_9-1/3": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwdv_91-1/3-hdv_9-1/3": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwdv_91-1/3-hdv_9-1/3": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwdv_91-1/3-hdv_9-1/3": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.77 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.52 kW",
      "medium_temperature": "1.26 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.41",
      "medium_temperature": "3.35",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "147 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.85",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.28 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.19",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "4.86",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.37 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "5.36",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.28_kw": "8.22",
      "3.18_kw": "6.77",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.28_kw": "",
      "3.18_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.28_kw": "7.68 kW",
      "3.18_kw": "7.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.28_kw": "3.11",
      "3.18_kw": "2.35",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "7.63 kW",
      "3.18_kw": "6.79 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "3.05",
      "3.18_kw": "2.07",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "1.000",
      "3.18_kw": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.28_kw": "60 \u00b0C",
      "3.18_kw": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.28_kw": "0 W",
      "3.18_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.28_kw": "22 W",
      "3.18_kw": "22 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.28_kw": "22 W",
      "3.18_kw": "22 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.28_kw": "30 W",
      "3.18_kw": "30 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.28_kw": "Electricity",
      "3.18_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.28_kw": "1.87 kW",
      "3.18_kw": "2.11 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.28_kw": "4135 kWh",
      "3.18_kw": "4904 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.28_kw": "",
      "3.18_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.28_kw": "",
      "3.18_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "3.28_kw": "",
      "3.18_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "118 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "3.04",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.57",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.87 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.57",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.97 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.76",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "6.91",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.50",
      "medium_temperature": "1.72",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.59 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.14",
      "medium_temperature": "1.53",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.87 kW 2.11 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.91 kW",
      "column_2": "1.44 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4541 kWh",
      "column_2": "5277 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "172 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.53",
      "medium_temperature": "4.36",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.07",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.47",
      "medium_temperature": "6.53",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.15 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.70",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.98 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.52 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2295 kWh",
      "medium_temperature": "2910 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.91 kW 1.44 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.52 kW 1.40 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWDV 91-1/3-HSDV 12M",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwdv_91-1/3-hsdv_12m": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwdv_91-1/3-hsdv_12m": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwdv_91-1/3-hsdv_12m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwdv_91-1/3-hsdv_12m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwdv_91-1/3-hsdv_12m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwdv_91-1/3-hsdv_12m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwdv_91-1/3-hsdv_12m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwdv_91-1/3-hsdv_12m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.77 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.52 kW",
      "medium_temperature": "1.26 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.41",
      "medium_temperature": "3.35",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "147 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.85",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.28 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.19",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "4.86",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.37 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "5.36",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.22",
      "medium_temperature": "6.77",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.68 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11": "7.63 kW",
      "2.35": "6.79 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11": "3.05",
      "2.35": "2.07",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11": "1.00",
      "2.35": "1.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.11": "60 \u00b0C",
      "2.35": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.11": "0 W",
      "2.35": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.11": "22 W",
      "2.35": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.11": "22 W",
      "2.35": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.11": "30 W",
      "2.35": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.11": "Electricity",
      "2.35": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.11": "1.87 kW",
      "2.35": "2.11 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.11": "4135 kWh",
      "2.35": "4904 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.11": "",
      "2.35": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.11": "",
      "2.35": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.11": "",
      "2.35": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "119 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "3.04",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.57",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.87 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.57",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.97 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.76",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "6.91",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.50",
      "medium_temperature": "1.72",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.59 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.14",
      "medium_temperature": "1.53",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.87 kW 2.11 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.91 kW",
      "column_2": "1.44 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4541 kWh",
      "column_2": "5277 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "171 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.53",
      "medium_temperature": "4.36",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.07",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.47",
      "medium_temperature": "6.53",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.15 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.70",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.98 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.52 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2295 kWh",
      "medium_temperature": "2910 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.91 kW 1.44 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.52 kW 1.40 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWDV-91-1/3-HSDV9 M1/3",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwdv-91-1/3-hsdv9_m1/3": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwdv-91-1/3-hsdv9_m1/3": "Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwdv-91-1/3-hsdv9_m1/3": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwdv-91-1/3-hsdv9_m1/3": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwdv-91-1/3-hsdv9_m1/3": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwdv-91-1/3-hsdv9_m1/3": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwdv-91-1/3-hsdv9_m1/3": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwdv-91-1/3-hsdv9_m1/3": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.77 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.52 kW",
      "medium_temperature": "1.26 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.41",
      "medium_temperature": "3.35",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "147 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.75",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.28 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.19",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "4.86",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.37 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "5.36",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.22",
      "medium_temperature": "6.77",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.68 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11": "7.63 kW",
      "2.35": "6.79 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11": "3.05",
      "2.35": "2.07",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11": "1.00",
      "2.35": "1.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.11": "60 \u00b0C",
      "2.35": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.11": "0 W",
      "2.35": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.11": "22 W",
      "2.35": "22 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.11": "22 W",
      "2.35": "22 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.11": "30 W",
      "2.35": "30 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.11": "Electricity",
      "2.35": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.11": "1.87 kW",
      "2.35": "2.11 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.11": "4135 kWh",
      "2.35": "4904 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.11": "",
      "2.35": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.11": "",
      "2.35": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.11": "",
      "2.35": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "119 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "3.04",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.57",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.87 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.57",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.97 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.76",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "6.91",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.50",
      "medium_temperature": "1.72",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.59 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.14",
      "medium_temperature": "1.53",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.87 kW 2.11 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.91 kW",
      "column_2": "1.44 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4541 kWh",
      "column_2": "5277 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "171 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.53",
      "medium_temperature": "4.36",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.07",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.47",
      "medium_temperature": "6.53",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.15 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.70",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.98 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.52 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2295 kWh",
      "medium_temperature": "2910 kWh",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.91 kW 1.44 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.52 kW 1.40 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LADV 9.1-1/3",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_ladv_9.1-1/3": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_ladv_9.1-1/3": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_ladv_9.1-1/3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_ladv_9.1-1/3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_ladv_9.1-1/3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_ladv_9.1-1/3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_ladv_9.1-1/3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_ladv_9.1-1/3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.77 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.52 kW",
      "medium_temperature": "1.26 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.41",
      "medium_temperature": "3.35",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "147 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.85",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.28 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.19",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "4.86",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.37 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "5.36",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.28_kw": "8.22",
      "3.18_kw": "6.77",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.28_kw": "",
      "3.18_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.28_kw": "7.68 kW",
      "3.18_kw": "7.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.28_kw": "3.11",
      "3.18_kw": "2.35",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "7.63 kW",
      "3.18_kw": "6.79 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "3.05",
      "3.18_kw": "2.07",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "1.000",
      "3.18_kw": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.28_kw": "60 \u00b0C",
      "3.18_kw": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.28_kw": "0 W",
      "3.18_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.28_kw": "22 W",
      "3.18_kw": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.28_kw": "22 W",
      "3.18_kw": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.28_kw": "30 W",
      "3.18_kw": "30 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.28_kw": "Electricity",
      "3.18_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.28_kw": "1.87 kW",
      "3.18_kw": "2.11 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.28_kw": "4135 kWh",
      "3.18_kw": "4904 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.28_kw": "",
      "3.18_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.28_kw": "",
      "3.18_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "3.28_kw": "",
      "3.18_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "118 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "3.04",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.57",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.87 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.57",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.97 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.76",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "6.91",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.50",
      "medium_temperature": "1.72",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.59 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.14",
      "medium_temperature": "1.53",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.87 kW 2.11 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.91 kW",
      "column_2": "1.44 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4541 kWh",
      "column_2": "5277 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "172 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.53",
      "medium_temperature": "4.36",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.07",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.47",
      "medium_temperature": "6.53",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.15 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.70",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.98 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.52 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2295 kWh",
      "medium_temperature": "2910 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.91 kW 1.44 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.52 kW 1.40 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWDV_91-1_3_Outdoor_Air_Water_23"
    }
  ]
}