{
  "source_pdf": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20.pdf",
  "extraction_timestamp": "2025-11-17T16:01:23.764688",
  "total_records": 515,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Subtype LWD 70A",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "LWD 70A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-21",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "12.05.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "HP Keymark Scheme Transition Rules",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "W\u00e4rmepumpen-Testzentrum (WPZ), CH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWD 70A-HMD",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwd_70a-hmd": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwd_70a-hmd": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwd_70a-hmd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwd_70a-hmd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwd_70a-hmd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwd_70a-hmd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwd_70a-hmd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwd_70a-hmd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.97",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.85 kW",
      "medium_temperature": "8.28 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.09",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "4.20",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.21",
      "medium_temperature": "6.21",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "5.70 kW",
      "2.52": "5.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "2.95",
      "2.52": "1.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.95": "70 \u00b0C",
      "2.52": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.95": "15 W",
      "2.52": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.95": "15 W",
      "2.52": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.95": "15 W",
      "2.52": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.95": "0 W",
      "2.52": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.95": "Electricity",
      "2.52": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.95": "3.15 kW",
      "2.52": "3.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.95": "4549 kWh",
      "2.52": "5278 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.52": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.52": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 14825 | Colder Climate",
      "2.95": "",
      "2.52": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "116 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.99",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.60",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "3.62",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "4.61",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "6.59",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.81",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.12",
      "medium_temperature": "1.36",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.15 kW 3.24 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "5.96_kw": "4000 kWh",
      "5.40_kw": "4484 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "Pdh Tj = -15\u00b0C (if TOL",
      "5.96_kw": "4.90",
      "5.40_kw": "4.40",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "COP Tj = -15\u00b0C (if TOL",
      "5.96_kw": "2.68",
      "5.40_kw": "1.81",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "Cdh Tj = -15 \u00b0C",
      "5.96_kw": "1.00",
      "5.40_kw": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "5.96_kw": "",
      "5.40_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "5.96_kw": "",
      "5.40_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 14825 | Warmer Climate",
      "5.96_kw": "",
      "5.40_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "159 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.40 kW",
      "medium_temperature": "8.89 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.91",
      "medium_temperature": "4.04",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.79",
      "medium_temperature": "2.52",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.43",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.40 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "2.52",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.14",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.79",
      "medium_temperature": "2.52",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2558 kWh",
      "medium_temperature": "2938 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.96 kW 5.40 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.89 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWD 70A-HTD",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwd_70a-htd": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwd_70a-htd": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwd_70a-htd": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwd_70a-htd": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwd_70a-htd": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwd_70a-htd": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwd_70a-htd": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwd_70a-htd": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.97",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "127 %",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.85 kW",
      "medium_temperature": "8.28 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "3.24",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.21",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.09",
      "medium_temperature": "3.25",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "4.20",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.21",
      "medium_temperature": "6.21",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "5.70 kW",
      "2.52": "5.20 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "2.95",
      "2.52": "1.92",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.95": "70 \u00b0C",
      "2.52": "70 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.95": "15 W",
      "2.52": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.95": "15 W",
      "2.52": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.95": "15 W",
      "2.52": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.95": "0 W",
      "2.52": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.95": "Electricity",
      "2.52": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.95": "3.15 kW",
      "2.52": "3.24 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.95": "4549 kWh",
      "2.52": "5278 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.52": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.52": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 14825 | Colder Climate",
      "2.95": "",
      "2.52": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "116 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.60",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "3.62",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "4.61",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "6.59",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.81",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.12",
      "medium_temperature": "1.36",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.15 kW 3.24 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "5.96_kw": "4000 kWh",
      "5.40_kw": "4484 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "Pdh Tj = -15\u00b0C (if TOL",
      "5.96_kw": "4.90",
      "5.40_kw": "4.40",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "COP Tj = -15\u00b0C (if TOL",
      "5.96_kw": "2.68",
      "5.40_kw": "1.81",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "Cdh Tj = -15 \u00b0C",
      "5.96_kw": "1.00",
      "5.40_kw": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "5.96_kw": "",
      "5.40_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "5.96_kw": "",
      "5.40_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 14825 | Warmer Climate",
      "5.96_kw": "",
      "5.40_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "159 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.40 kW",
      "medium_temperature": "8.89 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.91",
      "medium_temperature": "4.04",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.79",
      "medium_temperature": "2.52",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.43",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.40 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "2.52",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.14",
      "medium_temperature": "2.87",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.79",
      "medium_temperature": "2.52",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2558 kWh",
      "medium_temperature": "2938 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.96 kW 5.40 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.89 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LAD 7 - CSD",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_lad_7_-_csd": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_lad_7_-_csd": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_lad_7_-_csd": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_lad_7_-_csd": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_lad_7_-_csd": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lad_7_-_csd": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lad_7_-_csd": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_lad_7_-_csd": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.97",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "127 %",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.85 kW",
      "medium_temperature": "8.28 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "3.24",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.21",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.09",
      "medium_temperature": "3.25",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "4.20",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.21",
      "medium_temperature": "6.21",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "5.70 kW",
      "2.52": "5.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "2.95",
      "2.52": "1.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.95": "70 \u00b0C",
      "2.52": "70 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.95": "15 W",
      "2.52": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.95": "15 W",
      "2.52": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.95": "15 W",
      "2.52": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.95": "0 W",
      "2.52": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.95": "Electricity",
      "2.52": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.95": "3.15 kW",
      "2.52": "3.24 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.95": "4549 kWh",
      "2.52": "5278 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.52": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.52": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 14825 | Colder Climate",
      "2.95": "",
      "2.52": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "116 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.60",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "3.62",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "4.61",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "6.59",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.81",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.12",
      "medium_temperature": "1.36",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.15 kW 3.24 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "5.96_kw": "4000 kWh",
      "5.40_kw": "4484 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "Pdh Tj = -15\u00b0C (if TOL",
      "5.96_kw": "4.90",
      "5.40_kw": "4.40",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "COP Tj = -15\u00b0C (if TOL",
      "5.96_kw": "2.68",
      "5.40_kw": "1.81",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "Cdh Tj = -15 \u00b0C",
      "5.96_kw": "1.00",
      "5.40_kw": "1.00",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "5.96_kw": "",
      "5.40_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "5.96_kw": "",
      "5.40_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 14825 | Warmer Climate",
      "5.96_kw": "",
      "5.40_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "159 %",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.40 kW",
      "medium_temperature": "8.89 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.91",
      "medium_temperature": "4.04",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.79",
      "medium_temperature": "2.52",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.43",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.40 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "2.52",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.14",
      "medium_temperature": "2.87",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.79",
      "medium_temperature": "2.52",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2558 kWh",
      "medium_temperature": "2938 kWh",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.96 kW 5.40 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.89 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LAD 7 - HID",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_lad_7_-_hid": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_lad_7_-_hid": "Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_lad_7_-_hid": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_lad_7_-_hid": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_lad_7_-_hid": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lad_7_-_hid": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lad_7_-_hid": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_lad_7_-_hid": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.97",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "127 %",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.85 kW",
      "medium_temperature": "8.28 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "3.24",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.21",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.09",
      "medium_temperature": "3.25",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "4.20",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.21",
      "medium_temperature": "6.21",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "5.70 kW",
      "2.52": "5.20 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "2.95",
      "2.52": "1.92",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.95": "70 \u00b0C",
      "2.52": "70 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.95": "15 W",
      "2.52": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.95": "15 W",
      "2.52": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.95": "15 W",
      "2.52": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.95": "0 W",
      "2.52": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.95": "Electricity",
      "2.52": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.95": "3.15 kW",
      "2.52": "3.24 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.95": "4549 kWh",
      "2.52": "5278 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.52": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.52": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 14825 | Colder Climate",
      "2.95": "",
      "2.52": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "116 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.60",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "3.62",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "4.61",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "6.59",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.81",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.12",
      "medium_temperature": "1.36",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.15 kW 3.24 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "5.96_kw": "4000 kWh",
      "5.40_kw": "4484 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "Pdh Tj = -15\u00b0C (if TOL",
      "5.96_kw": "4.90",
      "5.40_kw": "4.40",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "COP Tj = -15\u00b0C (if TOL",
      "5.96_kw": "2.68",
      "5.40_kw": "1.81",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "Cdh Tj = -15 \u00b0C",
      "5.96_kw": "1.00",
      "5.40_kw": "1.00",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "5.96_kw": "",
      "5.40_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "5.96_kw": "",
      "5.40_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 14825 | Warmer Climate",
      "5.96_kw": "",
      "5.40_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "159 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.40 kW",
      "medium_temperature": "8.89 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.91",
      "medium_temperature": "4.04",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.79",
      "medium_temperature": "2.52",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.43",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.40 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "2.52",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.14",
      "medium_temperature": "2.87",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.79",
      "medium_temperature": "2.52",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2558 kWh",
      "medium_temperature": "2938 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.96 kW 5.40 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.89 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_Outdoor_Air_Water_20"
    }
  ]
}