{
  "source_pdf": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21.pdf",
  "extraction_timestamp": "2025-11-17T16:01:24.665326",
  "total_records": 295,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Subtype LWD 70A/SX",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "LWD 70A/SX",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-44",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "24.11.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "HP Keymark Scheme Rules Rev 08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "Universit\u00e4t Stuttgart, Pr\u00fcfstelle HLK am Institut f\u00fcr\nGeb\u00e4udeenergetik, Thermotechnik und\nEnergiespeicherung (IGTE), DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model LWD 70A/SX-HMD",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwd_70a/sx-hmd": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwd_70a/sx-hmd": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwd_70a/sx-hmd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwd_70a/sx-hmd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwd_70a/sx-hmd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwd_70a/sx-hmd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwd_70a/sx-hmd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwd_70a/sx-hmd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.33 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.24",
      "medium_temperature": "2.97",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "121 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.84 kW",
      "medium_temperature": "8.13 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "3.09",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.18 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "2.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.55 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.52 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "4.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "10.97 kW",
      "column_2": "10.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "4.92",
      "column_2": "4.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.64 kW",
      "column_2": "6.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.07",
      "column_2": "2.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.78 kW",
      "column_2": "5.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.54",
      "column_2": "1.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "62 \u00b0C",
      "column_2": "62 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.86 kW",
      "column_2": "2.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4867 kWh",
      "column_2": "5440 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "128 %",
      "medium_temperature": "110 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.99 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.28",
      "medium_temperature": "2.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-16 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.24 kW",
      "medium_temperature": "5.97 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "2.38",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.86",
      "medium_temperature": "3.33",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.57 kW",
      "medium_temperature": "9.46 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "4.37",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.95 kW",
      "medium_temperature": "11.05 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "4.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.33",
      "medium_temperature": "1.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.86 kW 2.75 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.05_kw": "2.27",
      "4.18_kw": "1.64",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.05_kw": "62 \u00b0C",
      "4.18_kw": "62 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.05_kw": "10 W",
      "4.18_kw": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.05_kw": "10 W",
      "4.18_kw": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.05_kw": "10 W",
      "4.18_kw": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.05_kw": "0 W",
      "4.18_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.05_kw": "Electricity",
      "4.18_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.05_kw": "5.99 kW",
      "4.18_kw": "5.61 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.05_kw": "4508 kWh",
      "4.18_kw": "4893 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "5.05_kw": "5.18",
      "4.18_kw": "4.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "5.05_kw": "2.33",
      "4.18_kw": "1.91",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "5.05_kw": "1.00",
      "4.18_kw": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.05_kw": "",
      "4.18_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.05_kw": "",
      "4.18_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.05_kw": "",
      "4.18_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "148 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.63 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.76",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.44 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.43 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.46",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.89 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "4.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.25 kW",
      "medium_temperature": "7.61 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.93",
      "medium_temperature": "2.81",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.44 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "62 \u00b0C",
      "medium_temperature": "62 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.99 kW 5.61 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.19 kW",
      "column_2": "2.07 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2896 kWh",
      "column_2": "3152 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.19 kW 2.07 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model LWD 70A/SX-HTD S",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwd_70a/sx-htd_s": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwd_70a/sx-htd_s": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwd_70a/sx-htd_s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwd_70a/sx-htd_s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwd_70a/sx-htd_s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwd_70a/sx-htd_s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwd_70a/sx-htd_s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwd_70a/sx-htd_s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.33 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.24",
      "medium_temperature": "2.97",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "121 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.84 kW",
      "medium_temperature": "8.13 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "3.09",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.18 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "2.15",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.55 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "3.05",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.52 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "4.12",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "10.97 kW",
      "column_2": "10.91 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "4.92",
      "column_2": "4.84",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.64 kW",
      "column_2": "6.25 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.07",
      "column_2": "2.40",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.78 kW",
      "column_2": "5.38 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.54",
      "column_2": "1.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "62 \u00b0C",
      "column_2": "62 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.86 kW",
      "column_2": "2.75 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4867 kWh",
      "column_2": "5440 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "128 %",
      "medium_temperature": "110 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.99 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.28",
      "medium_temperature": "2.83",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-16 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.24 kW",
      "medium_temperature": "5.97 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "2.38",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.86",
      "medium_temperature": "3.33",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.57 kW",
      "medium_temperature": "9.46 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "4.37",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.95 kW",
      "medium_temperature": "11.05 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "4.80",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.33",
      "medium_temperature": "1.85",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.86 kW 2.75 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.05_kw": "2.27",
      "4.18_kw": "1.64",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.05_kw": "62 \u00b0C",
      "4.18_kw": "62 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.05_kw": "10 W",
      "4.18_kw": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.05_kw": "10 W",
      "4.18_kw": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.05_kw": "10 W",
      "4.18_kw": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.05_kw": "0 W",
      "4.18_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.05_kw": "Electricity",
      "4.18_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.05_kw": "5.99 kW",
      "4.18_kw": "5.61 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.05_kw": "4508 kWh",
      "4.18_kw": "4893 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "5.05_kw": "5.18",
      "4.18_kw": "4.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "5.05_kw": "2.33",
      "4.18_kw": "1.91",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "5.05_kw": "1.00",
      "4.18_kw": "1.00",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.05_kw": "",
      "4.18_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.05_kw": "",
      "4.18_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.05_kw": "",
      "4.18_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "148 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.63 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.76",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.44 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.43 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.46",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.89 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "4.59",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.25 kW",
      "medium_temperature": "7.61 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.93",
      "medium_temperature": "2.81",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.44 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "62 \u00b0C",
      "medium_temperature": "62 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.99 kW 5.61 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.19 kW",
      "column_2": "2.07 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2896 kWh",
      "column_2": "3152 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.19 kW 2.07 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_70A_SX_Outdoor_Air_Water_21"
    }
  ]
}