{
  "source_pdf": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22.pdf",
  "extraction_timestamp": "2025-11-17T16:01:26.301843",
  "total_records": 579,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Subtype LWD 90A",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "LWD 90A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-22",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.17 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "12.05.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "HP Keymark Scheme Transition Rules",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "W\u00e4rmepumpen-Testzentrum (WPZ), CH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWD 90A-HMD",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwd_90a-hmd": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwd_90a-hmd": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwd_90a-hmd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwd_90a-hmd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwd_90a-hmd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwd_90a-hmd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwd_90a-hmd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwd_90a-hmd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.10 kW",
      "medium_temperature": "9.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.12",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.45 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.35",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.83",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "4.03",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.42",
      "column_2": "5.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.10 kW",
      "column_2": "7.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.43",
      "column_2": "2.63",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.00 kW",
      "column_2": "6.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.93",
      "column_2": "2.11",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.45 kW",
      "column_2": "3.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5628 kWh",
      "column_2": "6557 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "139 %",
      "medium_temperature": "117 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.66 kW",
      "medium_temperature": "7.03 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.55",
      "medium_temperature": "3.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.67",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.95",
      "medium_temperature": "3.49",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "4.47",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "5.58",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.02",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.45 kW 3.61 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "2.31",
      "4.70_kw": "1.64",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "0.900",
      "4.70_kw": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.40_kw": "70 \u00b0C",
      "4.70_kw": "70 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.40_kw": "15 W",
      "4.70_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.40_kw": "15 W",
      "4.70_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.40_kw": "15 W",
      "4.70_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.40_kw": "0 W",
      "4.70_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.40_kw": "Electricity",
      "4.70_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.40_kw": "7.66 kW",
      "4.70_kw": "7.03 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.40_kw": "5325 kWh",
      "4.70_kw": "5770 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "5.40_kw": "6.20",
      "4.70_kw": "5.70",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "5.40_kw": "2.72",
      "4.70_kw": "2.02",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "5.40_kw": "1.000",
      "4.70_kw": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.40_kw": "",
      "4.70_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.40_kw": "",
      "4.70_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.40_kw": "",
      "4.70_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "146 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.05 kW",
      "medium_temperature": "10.71 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.72",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.66",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.19",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "4.80",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.95",
      "medium_temperature": "2.82",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.61",
      "medium_temperature": "2.66",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.66 kW 7.03 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.05 kW",
      "column_2": "1.81 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3237 kWh",
      "column_2": "3852 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.05 kW 1.81 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWD 90A-HTD",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwd_90a-htd": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwd_90a-htd": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwd_90a-htd": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwd_90a-htd": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwd_90a-htd": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwd_90a-htd": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwd_90a-htd": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwd_90a-htd": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.10 kW",
      "medium_temperature": "9.40 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.12",
      "medium_temperature": "3.00",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "126 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.45 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "3.22",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.35",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.83",
      "medium_temperature": "3.21",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "4.03",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.42",
      "column_2": "5.30",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.10 kW",
      "column_2": "7.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.43",
      "column_2": "2.63",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.00 kW",
      "column_2": "6.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.93",
      "column_2": "2.11",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.45 kW",
      "column_2": "3.61 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5628 kWh",
      "column_2": "6557 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "139 %",
      "medium_temperature": "117 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.66 kW",
      "medium_temperature": "7.03 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.55",
      "medium_temperature": "3.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.67",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.95",
      "medium_temperature": "3.49",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "4.47",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "5.58",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.02",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.45 kW 3.61 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "2.31",
      "4.70_kw": "1.64",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "0.900",
      "4.70_kw": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.40_kw": "70 \u00b0C",
      "4.70_kw": "70 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.40_kw": "15 W",
      "4.70_kw": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.40_kw": "15 W",
      "4.70_kw": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.40_kw": "15 W",
      "4.70_kw": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.40_kw": "0 W",
      "4.70_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.40_kw": "Electricity",
      "4.70_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.40_kw": "7.66 kW",
      "4.70_kw": "7.03 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.40_kw": "5325 kWh",
      "4.70_kw": "5770 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "5.40_kw": "6.20",
      "4.70_kw": "5.70",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "5.40_kw": "2.72",
      "4.70_kw": "2.02",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "5.40_kw": "1.000",
      "4.70_kw": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.40_kw": "",
      "4.70_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.40_kw": "",
      "4.70_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.40_kw": "",
      "4.70_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "146 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.05 kW",
      "medium_temperature": "10.71 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.72",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.66",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.19",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "4.80",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.95",
      "medium_temperature": "2.82",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.61",
      "medium_temperature": "2.66",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.66 kW 7.03 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.05 kW",
      "column_2": "1.81 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3237 kWh",
      "column_2": "3852 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.05 kW 1.81 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LAD 9 - CSD",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_lad_9_-_csd": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_lad_9_-_csd": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_lad_9_-_csd": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_lad_9_-_csd": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_lad_9_-_csd": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lad_9_-_csd": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lad_9_-_csd": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_lad_9_-_csd": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.10 kW",
      "medium_temperature": "9.40 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.12",
      "medium_temperature": "3.00",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "126 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.45 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "3.22",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.35",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.83",
      "medium_temperature": "3.21",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "4.03",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.42",
      "column_2": "5.30",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.10 kW",
      "column_2": "7.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.43",
      "column_2": "2.63",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.00 kW",
      "column_2": "6.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.93",
      "column_2": "2.11",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.45 kW",
      "column_2": "3.61 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5628 kWh",
      "column_2": "6557 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "139 %",
      "medium_temperature": "117 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.66 kW",
      "medium_temperature": "7.03 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.55",
      "medium_temperature": "3.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.67",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.95",
      "medium_temperature": "3.49",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "4.47",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "5.58",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.02",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.45 kW 3.61 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "2.31",
      "4.70_kw": "1.64",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "0.900",
      "4.70_kw": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.40_kw": "70 \u00b0C",
      "4.70_kw": "70 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.40_kw": "15 W",
      "4.70_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.40_kw": "15 W",
      "4.70_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.40_kw": "15 W",
      "4.70_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.40_kw": "0 W",
      "4.70_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.40_kw": "Electricity",
      "4.70_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.40_kw": "7.66 kW",
      "4.70_kw": "7.03 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.40_kw": "5325 kWh",
      "4.70_kw": "5770 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "5.40_kw": "6.20",
      "4.70_kw": "5.70",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "5.40_kw": "2.72",
      "4.70_kw": "2.02",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "5.40_kw": "1.000",
      "4.70_kw": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.40_kw": "",
      "4.70_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.40_kw": "",
      "4.70_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.40_kw": "",
      "4.70_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "146 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.05 kW",
      "medium_temperature": "10.71 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.72",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.66",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.19",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "4.80",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.95",
      "medium_temperature": "2.82",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.61",
      "medium_temperature": "2.66",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.66 kW 7.03 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.05 kW",
      "column_2": "1.81 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3237 kWh",
      "column_2": "3852 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.05 kW 1.81 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LAD 9 - HID",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_lad_9_-_hid": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_lad_9_-_hid": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_lad_9_-_hid": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_lad_9_-_hid": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_lad_9_-_hid": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lad_9_-_hid": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lad_9_-_hid": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_lad_9_-_hid": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.10 kW",
      "medium_temperature": "9.40 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.12",
      "medium_temperature": "3.00",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "126 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.45 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "3.22",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.35",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.83",
      "medium_temperature": "3.21",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "4.03",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.42",
      "column_2": "5.30",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.10 kW",
      "column_2": "7.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.43",
      "column_2": "2.63",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.00 kW",
      "column_2": "6.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.93",
      "column_2": "2.11",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.45 kW",
      "column_2": "3.61 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5628 kWh",
      "column_2": "6557 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "139 %",
      "medium_temperature": "117 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.66 kW",
      "medium_temperature": "7.03 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.55",
      "medium_temperature": "3.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.67",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.95",
      "medium_temperature": "3.49",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "4.47",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "5.58",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.02",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.45 kW 3.61 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "2.31",
      "4.70_kw": "1.64",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "0.900",
      "4.70_kw": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.40_kw": "70 \u00b0C",
      "4.70_kw": "70 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.40_kw": "15 W",
      "4.70_kw": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.40_kw": "15 W",
      "4.70_kw": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.40_kw": "15 W",
      "4.70_kw": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.40_kw": "0 W",
      "4.70_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.40_kw": "Electricity",
      "4.70_kw": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.40_kw": "7.66 kW",
      "4.70_kw": "7.03 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.40_kw": "5325 kWh",
      "4.70_kw": "5770 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "5.40_kw": "6.20",
      "4.70_kw": "5.70",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "5.40_kw": "2.72",
      "4.70_kw": "2.02",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "5.40_kw": "1.000",
      "4.70_kw": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.40_kw": "",
      "4.70_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.40_kw": "",
      "4.70_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.40_kw": "",
      "4.70_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "146 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.05 kW",
      "medium_temperature": "10.71 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.72",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.66",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.19",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "4.80",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.95",
      "medium_temperature": "2.82",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.61",
      "medium_temperature": "2.66",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.66 kW 7.03 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.05 kW",
      "column_2": "1.81 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3237 kWh",
      "column_2": "3852 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.05 kW 1.81 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWD_90A_Outdoor_Air_Water_22"
    }
  ]
}