{
  "source_pdf": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24.pdf",
  "extraction_timestamp": "2025-11-17T16:01:29.614416",
  "total_records": 1095,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Subtype LWV 122 Inverter",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "LWV 122 Inverter",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-25",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "3.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "27.03.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Heat Pump Keymark Scheme Rules Rev 08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "W\u00e4rmepumpen-Testzentrum (WPZ), CH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWCV 122R3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwcv_122r3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwcv_122r3": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwcv_122r3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwcv_122r3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwcv_122r3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwcv_122r3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwcv_122r3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwcv_122r3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.29 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.84",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "2.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.54",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "7.50 kW",
      "2.18": "6.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "2.58",
      "2.18": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "1.00",
      "2.18": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.60": "60 \u00b0C",
      "2.18": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.60": "20 W",
      "2.18": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.60": "20 W",
      "2.18": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.60": "20 W",
      "2.18": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.60": "0 W",
      "2.18": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.60": "Electricity",
      "2.18": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.60": "2.50 kW",
      "2.18": "2.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.60": "4681 kWh",
      "2.18": "5398 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "2.18": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "2.18": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "2.60": "",
      "2.18": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "112 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.37",
      "medium_temperature": "2.88",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.43",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "5.13",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.98",
      "medium_temperature": "6.52",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.02 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.23",
      "medium_temperature": "1.71",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.86",
      "medium_temperature": "1.46",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.60 kW",
      "column_2": "4.10 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6290 kWh",
      "column_2": "5984 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.02",
      "column_2": "5.30",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.23",
      "column_2": "1.71",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "150 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.83",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.37",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "5.29",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.60 kW 4.10 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1887 kWh",
      "column_2": "2268 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWV 122R3",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwv_122r3": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwv_122r3": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwv_122r3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwv_122r3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwv_122r3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwv_122r3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwv_122r3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwv_122r3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.29 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.84",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.37",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "2.18",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.54",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.15",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "7.50 kW",
      "2.18": "6.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "2.58",
      "2.18": "1.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "1.00",
      "2.18": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.60": "60 \u00b0C",
      "2.18": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.60": "20 W",
      "2.18": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.60": "20 W",
      "2.18": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.60": "20 W",
      "2.18": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.60": "0 W",
      "2.18": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.60": "Electricity",
      "2.18": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.60": "2.50 kW",
      "2.18": "2.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.60": "4681 kWh",
      "2.18": "5398 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "2.18": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "2.18": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "2.60": "",
      "2.18": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "112 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.37",
      "medium_temperature": "2.88",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.48",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.43",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "5.13",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.98",
      "medium_temperature": "6.52",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.02 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.23",
      "medium_temperature": "1.71",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.86",
      "medium_temperature": "1.46",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.60 kW",
      "column_2": "4.10 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6290 kWh",
      "column_2": "5984 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.02",
      "column_2": "5.30",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.23",
      "column_2": "1.71",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "150 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.83",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.37",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "5.29",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.60 kW 4.10 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1887 kWh",
      "column_2": "2268 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWAV 122R3",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwav_122r3": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwav_122r3": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwav_122r3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwav_122r3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwav_122r3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwav_122r3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwav_122r3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwav_122r3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.29 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.84",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.37",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "2.18",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.54",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.15",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.46_kw": "2.60",
      "8.30_kw": "2.18",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.46_kw": "7.50 kW",
      "8.30_kw": "6.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.46_kw": "2.58",
      "8.30_kw": "1.94",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.46_kw": "1.00",
      "8.30_kw": "1.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.46_kw": "60 \u00b0C",
      "8.30_kw": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.46_kw": "20 W",
      "8.30_kw": "20 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.46_kw": "20 W",
      "8.30_kw": "20 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.46_kw": "20 W",
      "8.30_kw": "20 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.46_kw": "0 W",
      "8.30_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.46_kw": "Electricity",
      "8.30_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.46_kw": "2.50 kW",
      "8.30_kw": "2.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.46_kw": "4681 kWh",
      "8.30_kw": "5398 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "8.46_kw": "",
      "8.30_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "8.46_kw": "",
      "8.30_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "8.46_kw": "",
      "8.30_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "112 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.37",
      "medium_temperature": "2.88",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.48",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.43",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "5.13",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.98",
      "medium_temperature": "6.52",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.02 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.23",
      "medium_temperature": "1.71",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.10 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.86": "1.000",
      "1.46": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.86": "60 \u00b0C",
      "1.46": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.86": "20 W",
      "1.46": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.86": "20 W",
      "1.46": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.86": "20 W",
      "1.46": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.86": "0 W",
      "1.46": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.86": "Electricity",
      "1.46": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.86": "5.60 kW",
      "1.46": "4.10 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.86": "6290 kWh",
      "1.46": "5984 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.86": "7.02",
      "1.46": "5.30",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.86": "2.23",
      "1.46": "1.71",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.86": "1.000",
      "1.46": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.86": "",
      "1.46": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.86": "",
      "1.46": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.86": "",
      "1.46": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "150 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.83",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.37",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "5.29",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.60 kW 4.10 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1887 kWh",
      "column_2": "2268 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWAV+ 122R3",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwav+_122r3": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwav+_122r3": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwav+_122r3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwav+_122r3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwav+_122r3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwav+_122r3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwav+_122r3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwav+_122r3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.29 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.84",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.37",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "2.18",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.54",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.15",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.46_kw": "2.60",
      "8.30_kw": "2.18",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.46_kw": "7.50 kW",
      "8.30_kw": "6.70 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.46_kw": "2.58",
      "8.30_kw": "1.94",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.46_kw": "1.00",
      "8.30_kw": "1.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.46_kw": "60 \u00b0C",
      "8.30_kw": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.46_kw": "20 W",
      "8.30_kw": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.46_kw": "20 W",
      "8.30_kw": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.46_kw": "20 W",
      "8.30_kw": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.46_kw": "0 W",
      "8.30_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.46_kw": "Electricity",
      "8.30_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.46_kw": "2.50 kW",
      "8.30_kw": "2.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.46_kw": "4681 kWh",
      "8.30_kw": "5398 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "8.46_kw": "",
      "8.30_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "8.46_kw": "",
      "8.30_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "8.46_kw": "",
      "8.30_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "112 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.37",
      "medium_temperature": "2.88",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.48",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.43",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "5.13",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.98",
      "medium_temperature": "6.52",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.02 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.23",
      "medium_temperature": "1.71",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.10 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.86": "1.000",
      "1.46": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.86": "60 \u00b0C",
      "1.46": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.86": "20 W",
      "1.46": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.86": "20 W",
      "1.46": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.86": "20 W",
      "1.46": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.86": "0 W",
      "1.46": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.86": "Electricity",
      "1.46": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.86": "5.60 kW",
      "1.46": "4.10 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.86": "6290 kWh",
      "1.46": "5984 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.86": "7.02",
      "1.46": "5.30",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.86": "2.23",
      "1.46": "1.71",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.86": "1.000",
      "1.46": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.86": "",
      "1.46": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.86": "",
      "1.46": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.86": "",
      "1.46": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "150 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.83",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.37",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "5.29",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.60 kW 4.10 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1887 kWh",
      "column_2": "2268 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LICV 12.2R3",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_licv_12.2r3": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_licv_12.2r3": "Indoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_licv_12.2r3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_licv_12.2r3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_licv_12.2r3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_licv_12.2r3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_licv_12.2r3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_licv_12.2r3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.29 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.84",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.37",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "2.18",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.54",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.15",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "7.50 kW",
      "2.18": "6.70 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "2.58",
      "2.18": "1.94",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "1.00",
      "2.18": "1.00",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.60": "60 \u00b0C",
      "2.18": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.60": "20 W",
      "2.18": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.60": "20 W",
      "2.18": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.60": "20 W",
      "2.18": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.60": "0 W",
      "2.18": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.60": "Electricity",
      "2.18": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.60": "2.50 kW",
      "2.18": "2.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.60": "4681 kWh",
      "2.18": "5398 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "2.18": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "2.18": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "2.60": "",
      "2.18": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "112 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.37",
      "medium_temperature": "2.88",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.48",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.43",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "5.13",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.98",
      "medium_temperature": "6.52",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.02 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.23",
      "medium_temperature": "1.71",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.86",
      "medium_temperature": "1.46",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.10 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.60 kW",
      "column_2": "4.10 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6290 kWh",
      "column_2": "5984 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.02",
      "column_2": "5.30",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.23",
      "column_2": "1.71",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "150 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.83",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.37",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "5.29",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.60 kW 4.10 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1887 kWh",
      "column_2": "2268 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LIV 12.2R3",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_liv_12.2r3": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_liv_12.2r3": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_liv_12.2r3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_liv_12.2r3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_liv_12.2r3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_liv_12.2r3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_liv_12.2r3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_liv_12.2r3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.29 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.84",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.37",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "2.18",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.54",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.15",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "7.50 kW",
      "2.18": "6.70 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "2.58",
      "2.18": "1.94",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "1.00",
      "2.18": "1.00",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.60": "60 \u00b0C",
      "2.18": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.60": "20 W",
      "2.18": "20 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.60": "20 W",
      "2.18": "20 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.60": "20 W",
      "2.18": "20 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.60": "0 W",
      "2.18": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.60": "Electricity",
      "2.18": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.60": "2.50 kW",
      "2.18": "2.10 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.60": "4681 kWh",
      "2.18": "5398 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "2.18": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "2.18": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "2.60": "",
      "2.18": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "112 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.37",
      "medium_temperature": "2.88",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.48",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.43",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "5.13",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.98",
      "medium_temperature": "6.52",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.02 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.23",
      "medium_temperature": "1.71",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.86",
      "medium_temperature": "1.46",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.10 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.60 kW",
      "column_2": "4.10 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6290 kWh",
      "column_2": "5984 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.02",
      "column_2": "5.30",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.23",
      "column_2": "1.71",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "150 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.83",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.37",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "5.29",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.60 kW 4.10 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1887 kWh",
      "column_2": "2268 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LAV 12.2R3",
      "source_page": 26,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_lav_12.2r3": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_lav_12.2r3": "Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_lav_12.2r3": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_lav_12.2r3": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_lav_12.2r3": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lav_12.2r3": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lav_12.2r3": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_lav_12.2r3": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.29 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.84",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.37",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "2.18",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.54",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.15",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.46_kw": "2.60",
      "8.30_kw": "2.18",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.46_kw": "7.50 kW",
      "8.30_kw": "6.70 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.46_kw": "2.58",
      "8.30_kw": "1.94",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.46_kw": "1.00",
      "8.30_kw": "1.00",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.46_kw": "60 \u00b0C",
      "8.30_kw": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.46_kw": "20 W",
      "8.30_kw": "20 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.46_kw": "20 W",
      "8.30_kw": "20 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.46_kw": "20 W",
      "8.30_kw": "20 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.46_kw": "0 W",
      "8.30_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.46_kw": "Electricity",
      "8.30_kw": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.46_kw": "2.50 kW",
      "8.30_kw": "2.10 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.46_kw": "4681 kWh",
      "8.30_kw": "5398 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "8.46_kw": "",
      "8.30_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "8.46_kw": "",
      "8.30_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "8.46_kw": "",
      "8.30_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "112 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.37",
      "medium_temperature": "2.88",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.48",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.43",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "5.13",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.98",
      "medium_temperature": "6.52",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.02 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.23",
      "medium_temperature": "1.71",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.10 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.86": "1.000",
      "1.46": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.86": "60 \u00b0C",
      "1.46": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.86": "20 W",
      "1.46": "20 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.86": "20 W",
      "1.46": "20 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.86": "20 W",
      "1.46": "20 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.86": "0 W",
      "1.46": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.86": "Electricity",
      "1.46": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.86": "5.60 kW",
      "1.46": "4.10 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.86": "6290 kWh",
      "1.46": "5984 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.86": "7.02",
      "1.46": "5.30",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.86": "2.23",
      "1.46": "1.71",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.86": "1.000",
      "1.46": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.86": "",
      "1.46": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.86": "",
      "1.46": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.86": "",
      "1.46": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "150 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.83",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.37",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "5.29",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.60 kW 4.10 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1887 kWh",
      "column_2": "2268 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LAVS 12.2R3",
      "source_page": 30,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_lavs_12.2r3": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_lavs_12.2r3": "Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_lavs_12.2r3": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_lavs_12.2r3": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_lavs_12.2r3": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lavs_12.2r3": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lavs_12.2r3": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_lavs_12.2r3": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.29 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.84",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.37",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.46 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "2.18",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.54",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.15",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.46_kw": "2.60",
      "8.30_kw": "2.18",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.46_kw": "7.50 kW",
      "8.30_kw": "6.70 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.46_kw": "2.58",
      "8.30_kw": "1.94",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.46_kw": "1.00",
      "8.30_kw": "1.00",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.46_kw": "60 \u00b0C",
      "8.30_kw": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.46_kw": "20 W",
      "8.30_kw": "20 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.46_kw": "20 W",
      "8.30_kw": "20 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.46_kw": "20 W",
      "8.30_kw": "20 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.46_kw": "0 W",
      "8.30_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.46_kw": "Electricity",
      "8.30_kw": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.46_kw": "2.50 kW",
      "8.30_kw": "2.10 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.46_kw": "4681 kWh",
      "8.30_kw": "5398 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "8.46_kw": "",
      "8.30_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "8.46_kw": "",
      "8.30_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "8.46_kw": "",
      "8.30_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "112 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.37",
      "medium_temperature": "2.88",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.48",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.43",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "5.13",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.98",
      "medium_temperature": "6.52",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.02 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.23",
      "medium_temperature": "1.71",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.10 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.86": "1.000",
      "1.46": "1.000",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.86": "60 \u00b0C",
      "1.46": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.86": "20 W",
      "1.46": "20 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.86": "20 W",
      "1.46": "20 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.86": "20 W",
      "1.46": "20 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.86": "0 W",
      "1.46": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.86": "Electricity",
      "1.46": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.86": "5.60 kW",
      "1.46": "4.10 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.86": "6290 kWh",
      "1.46": "5984 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.86": "7.02",
      "1.46": "5.30",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.86": "2.23",
      "1.46": "1.71",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.86": "1.000",
      "1.46": "1.000",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.86": "",
      "1.46": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.86": "",
      "1.46": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.86": "",
      "1.46": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "150 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.83",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.37",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "5.29",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.26",
      "medium_temperature": "2.34",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.60 kW 4.10 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1887 kWh",
      "column_2": "2268 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_122_Inverter_Outdoor_Air_Water_24"
    }
  ]
}