{
  "source_pdf": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25.pdf",
  "extraction_timestamp": "2025-11-17T16:01:32.734655",
  "total_records": 1095,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Subtype LWV 82 Inverter",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "LWV 82 Inverter",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-23",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "27.03.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Heat Pump Keymark Scheme Rules Rev 08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "W\u00e4rmepumpen-Testzentrum (WPZ), CH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWCV 82R1/3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwcv_82r1/3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwcv_82r1/3": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwcv_82r1/3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwcv_82r1/3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwcv_82r1/3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwcv_82r1/3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwcv_82r1/3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwcv_82r1/3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.81 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.87 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.85",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.44",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.43",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "4.86",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.92",
      "medium_temperature": "6.56",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "5.11 kW",
      "2.31": "4.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "3.18",
      "2.31": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "1.00",
      "2.31": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.26": "60 \u00b0C",
      "2.31": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.26": "31 W",
      "2.31": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.26": "0 W",
      "2.31": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.26": "31 W",
      "2.31": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.26": "0 W",
      "2.31": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.26": "Electricity",
      "2.31": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.26": "1.59 kW",
      "2.31": "1.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.26": "3029 kWh",
      "2.31": "3390 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.26": "",
      "2.31": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.26": "",
      "2.31": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.26": "",
      "2.31": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "127 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "3.26",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.69",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.02 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.14",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "5.25",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.21 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.50",
      "medium_temperature": "7.52",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.73 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.56",
      "medium_temperature": "2.24",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.59 kW 1.42 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.77 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4339 kWh",
      "column_2": "3781 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.30",
      "column_2": "4.03",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.43",
      "column_2": "1.98",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "156 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.10 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.43",
      "medium_temperature": "3.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.69",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.70",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.43",
      "medium_temperature": "5.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.77 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1009 kWh",
      "column_2": "1844 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWV 82R1/3",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwv_82r1/3": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwv_82r1/3": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwv_82r1/3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwv_82r1/3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwv_82r1/3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwv_82r1/3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwv_82r1/3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwv_82r1/3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.81 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.87 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.85",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.44",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.31",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.43",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "4.86",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.92",
      "medium_temperature": "6.56",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "5.11 kW",
      "2.31": "4.23 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "3.18",
      "2.31": "2.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "1.00",
      "2.31": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.26": "60 \u00b0C",
      "2.31": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.26": "31 W",
      "2.31": "31 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.26": "0 W",
      "2.31": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.26": "31 W",
      "2.31": "31 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.26": "0 W",
      "2.31": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.26": "Electricity",
      "2.31": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.26": "1.59 kW",
      "2.31": "1.42 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.26": "3029 kWh",
      "2.31": "3390 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.26": "",
      "2.31": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.26": "",
      "2.31": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.26": "",
      "2.31": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "127 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "3.26",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.69",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.02 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.14",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "5.25",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.21 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.50",
      "medium_temperature": "7.52",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.98",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.73 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.56",
      "medium_temperature": "2.24",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.59 kW 1.42 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.77 kW",
      "column_2": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4339 kWh",
      "column_2": "3781 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.30",
      "column_2": "4.03",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.43",
      "column_2": "1.98",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "156 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.10 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.43",
      "medium_temperature": "3.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.69",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.70",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.43",
      "medium_temperature": "5.60",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.77 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1009 kWh",
      "column_2": "1844 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWAV 82R1/3",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwav_82r1/3": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwav_82r1/3": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwav_82r1/3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwav_82r1/3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwav_82r1/3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwav_82r1/3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwav_82r1/3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwav_82r1/3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.81 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.87 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.85",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.44",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.31",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.43",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "4.86",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.92",
      "medium_temperature": "6.56",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "5.88_kw": "3.26",
      "5.04_kw": "2.31",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88_kw": "5.11 kW",
      "5.04_kw": "4.23 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88_kw": "3.18",
      "5.04_kw": "2.12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88_kw": "1.00",
      "5.04_kw": "1.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "5.88_kw": "60 \u00b0C",
      "5.04_kw": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "5.88_kw": "31 W",
      "5.04_kw": "31 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "5.88_kw": "0 W",
      "5.04_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "5.88_kw": "31 W",
      "5.04_kw": "31 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "5.88_kw": "0 W",
      "5.04_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.88_kw": "Electricity",
      "5.04_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.88_kw": "1.59 kW",
      "5.04_kw": "1.42 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.88_kw": "3029 kWh",
      "5.04_kw": "3390 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.88_kw": "",
      "5.04_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.88_kw": "",
      "5.04_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "5.88_kw": "",
      "5.04_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "127 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "3.26",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.69",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.02 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.14",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "5.25",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.21 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.50",
      "medium_temperature": "7.52",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.73 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.59 kW 1.42 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.56": "1.000",
      "2.24": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.56": "60 \u00b0C",
      "2.24": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.56": "31 W",
      "2.24": "31 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.56": "0 W",
      "2.24": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.56": "31 W",
      "2.24": "31 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.56": "0 W",
      "2.24": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.56": "Electricity",
      "2.24": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.56": "4.77 kW",
      "2.24": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.56": "4339 kWh",
      "2.24": "3781 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.56": "5.30",
      "2.24": "4.03",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.56": "2.43",
      "2.24": "1.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.56": "1.000",
      "2.24": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.56": "",
      "2.24": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.56": "",
      "2.24": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.56": "",
      "2.24": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "156 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.10 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.43",
      "medium_temperature": "3.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.69",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.70",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.43",
      "medium_temperature": "5.60",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.77 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1009 kWh",
      "column_2": "1844 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec LWAV+ 82R1/3",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_lwav+_82r1/3": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_lwav+_82r1/3": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_lwav+_82r1/3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_lwav+_82r1/3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_lwav+_82r1/3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwav+_82r1/3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_lwav+_82r1/3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_lwav+_82r1/3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.81 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.87 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.85",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.44",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.31",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.43",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "4.86",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.92",
      "medium_temperature": "6.56",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "5.88_kw": "3.26",
      "5.04_kw": "2.31",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88_kw": "5.11 kW",
      "5.04_kw": "4.23 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88_kw": "3.18",
      "5.04_kw": "2.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88_kw": "1.00",
      "5.04_kw": "1.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "5.88_kw": "60 \u00b0C",
      "5.04_kw": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "5.88_kw": "31 W",
      "5.04_kw": "31 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "5.88_kw": "0 W",
      "5.04_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "5.88_kw": "31 W",
      "5.04_kw": "31 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "5.88_kw": "0 W",
      "5.04_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.88_kw": "Electricity",
      "5.04_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.88_kw": "1.59 kW",
      "5.04_kw": "1.42 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.88_kw": "3029 kWh",
      "5.04_kw": "3390 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.88_kw": "",
      "5.04_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.88_kw": "",
      "5.04_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "5.88_kw": "",
      "5.04_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "127 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "3.26",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.69",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.02 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.14",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "5.25",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.21 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.50",
      "medium_temperature": "7.52",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.73 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.59 kW 1.42 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.56": "1.000",
      "2.24": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.56": "60 \u00b0C",
      "2.24": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.56": "31 W",
      "2.24": "31 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.56": "0 W",
      "2.24": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.56": "31 W",
      "2.24": "31 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.56": "0 W",
      "2.24": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.56": "Electricity",
      "2.24": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.56": "4.77 kW",
      "2.24": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.56": "4339 kWh",
      "2.24": "3781 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.56": "5.30",
      "2.24": "4.03",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.56": "2.43",
      "2.24": "1.98",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.56": "1.000",
      "2.24": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.56": "",
      "2.24": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.56": "",
      "2.24": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.56": "",
      "2.24": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "156 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.10 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.43",
      "medium_temperature": "3.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.69",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.70",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.43",
      "medium_temperature": "5.60",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.77 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1009 kWh",
      "column_2": "1844 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LICV 8.2R1/3",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_licv_8.2r1/3": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_licv_8.2r1/3": "Indoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_licv_8.2r1/3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_licv_8.2r1/3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_licv_8.2r1/3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_licv_8.2r1/3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_licv_8.2r1/3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_licv_8.2r1/3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.81 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.87 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.85",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.44",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.31",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.43",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "4.86",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.92",
      "medium_temperature": "6.56",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "5.11 kW",
      "2.31": "4.23 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "3.18",
      "2.31": "2.12",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "1.00",
      "2.31": "1.00",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.26": "60 \u00b0C",
      "2.31": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.26": "31 W",
      "2.31": "31 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.26": "0 W",
      "2.31": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.26": "31 W",
      "2.31": "31 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.26": "0 W",
      "2.31": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.26": "Electricity",
      "2.31": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.26": "1.59 kW",
      "2.31": "1.42 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.26": "3029 kWh",
      "2.31": "3390 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.26": "",
      "2.31": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.26": "",
      "2.31": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.26": "",
      "2.31": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "127 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "3.26",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.69",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.02 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.14",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "5.25",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.21 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.50",
      "medium_temperature": "7.52",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.98",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.73 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.56",
      "medium_temperature": "2.24",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.59 kW 1.42 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.77 kW",
      "column_2": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4339 kWh",
      "column_2": "3781 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.30",
      "column_2": "4.03",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.43",
      "column_2": "1.98",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "156 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.10 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.43",
      "medium_temperature": "3.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.69",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.70",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.43",
      "medium_temperature": "5.60",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.77 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1009 kWh",
      "column_2": "1844 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LIV 8.2R1/3",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_liv_8.2r1/3": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_liv_8.2r1/3": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_liv_8.2r1/3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_liv_8.2r1/3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_liv_8.2r1/3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_liv_8.2r1/3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_liv_8.2r1/3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_liv_8.2r1/3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.81 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.87 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.85",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.44",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.31",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.43",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "4.86",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.92",
      "medium_temperature": "6.56",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "5.11 kW",
      "2.31": "4.23 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "3.18",
      "2.31": "2.12",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "1.00",
      "2.31": "1.00",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.26": "60 \u00b0C",
      "2.31": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.26": "31 W",
      "2.31": "31 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.26": "0 W",
      "2.31": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.26": "31 W",
      "2.31": "31 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.26": "0 W",
      "2.31": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.26": "Electricity",
      "2.31": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.26": "1.59 kW",
      "2.31": "1.42 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.26": "3029 kWh",
      "2.31": "3390 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.26": "",
      "2.31": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.26": "",
      "2.31": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.26": "",
      "2.31": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "127 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "3.26",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.69",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.02 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.14",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "5.25",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.21 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.50",
      "medium_temperature": "7.52",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.98",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.73 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.56",
      "medium_temperature": "2.24",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.59 kW 1.42 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.77 kW",
      "column_2": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4339 kWh",
      "column_2": "3781 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.30",
      "column_2": "4.03",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.43",
      "column_2": "1.98",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "156 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.10 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.43",
      "medium_temperature": "3.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.69",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.70",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.43",
      "medium_temperature": "5.60",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.77 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1009 kWh",
      "column_2": "1844 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LAV 8.2R1/3",
      "source_page": 26,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_lav_8.2r1/3": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_lav_8.2r1/3": "Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_lav_8.2r1/3": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_lav_8.2r1/3": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_lav_8.2r1/3": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lav_8.2r1/3": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lav_8.2r1/3": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_lav_8.2r1/3": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.81 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.87 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.85",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.44",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.31",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.43",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "4.86",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.92",
      "medium_temperature": "6.56",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "5.88_kw": "3.26",
      "5.04_kw": "2.31",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88_kw": "5.11 kW",
      "5.04_kw": "4.23 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88_kw": "3.18",
      "5.04_kw": "2.12",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88_kw": "1.00",
      "5.04_kw": "1.00",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "5.88_kw": "60 \u00b0C",
      "5.04_kw": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "5.88_kw": "31 W",
      "5.04_kw": "31 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "5.88_kw": "0 W",
      "5.04_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "5.88_kw": "31 W",
      "5.04_kw": "31 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "5.88_kw": "0 W",
      "5.04_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.88_kw": "Electricity",
      "5.04_kw": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.88_kw": "1.59 kW",
      "5.04_kw": "1.42 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.88_kw": "3029 kWh",
      "5.04_kw": "3390 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.88_kw": "",
      "5.04_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.88_kw": "",
      "5.04_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "5.88_kw": "",
      "5.04_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "127 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "3.26",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.69",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.02 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.14",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "5.25",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.21 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.50",
      "medium_temperature": "7.52",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.98",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.73 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.59 kW 1.42 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.56": "1.000",
      "2.24": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.56": "60 \u00b0C",
      "2.24": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.56": "31 W",
      "2.24": "31 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.56": "0 W",
      "2.24": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.56": "31 W",
      "2.24": "31 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.56": "0 W",
      "2.24": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.56": "Electricity",
      "2.24": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.56": "4.77 kW",
      "2.24": "0.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.56": "4339 kWh",
      "2.24": "3781 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.56": "5.30",
      "2.24": "4.03",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.56": "2.43",
      "2.24": "1.98",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.56": "1.000",
      "2.24": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.56": "",
      "2.24": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.56": "",
      "2.24": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.56": "",
      "2.24": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "156 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.10 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.43",
      "medium_temperature": "3.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.69",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.70",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.43",
      "medium_temperature": "5.60",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.77 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1009 kWh",
      "column_2": "1844 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN LAVS 8.2R1/3",
      "source_page": 30,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_lavs_8.2r1/3": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_lavs_8.2r1/3": "Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_lavs_8.2r1/3": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_lavs_8.2r1/3": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_lavs_8.2r1/3": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lavs_8.2r1/3": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_lavs_8.2r1/3": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_lavs_8.2r1/3": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.81 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.87 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.85",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.44",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.31",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.43",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "4.86",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.92",
      "medium_temperature": "6.56",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "5.88_kw": "3.26",
      "5.04_kw": "2.31",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88_kw": "5.11 kW",
      "5.04_kw": "4.23 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88_kw": "3.18",
      "5.04_kw": "2.12",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88_kw": "1.00",
      "5.04_kw": "1.00",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "5.88_kw": "60 \u00b0C",
      "5.04_kw": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "5.88_kw": "31 W",
      "5.04_kw": "31 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "5.88_kw": "0 W",
      "5.04_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "5.88_kw": "31 W",
      "5.04_kw": "31 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "5.88_kw": "0 W",
      "5.04_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.88_kw": "Electricity",
      "5.04_kw": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.88_kw": "1.59 kW",
      "5.04_kw": "1.42 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.88_kw": "3029 kWh",
      "5.04_kw": "3390 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.88_kw": "",
      "5.04_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.88_kw": "",
      "5.04_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "5.88_kw": "",
      "5.04_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "127 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "3.26",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.69",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.02 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.14",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "5.25",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.21 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.50",
      "medium_temperature": "7.52",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.98",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.73 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.59 kW 1.42 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.56": "1.000",
      "2.24": "1.000",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.56": "60 \u00b0C",
      "2.24": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.56": "31 W",
      "2.24": "31 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.56": "0 W",
      "2.24": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.56": "31 W",
      "2.24": "31 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.56": "0 W",
      "2.24": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.56": "Electricity",
      "2.24": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.56": "4.77 kW",
      "2.24": "0.00 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.56": "4339 kWh",
      "2.24": "3781 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.56": "5.30",
      "2.24": "4.03",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.56": "2.43",
      "2.24": "1.98",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.56": "1.000",
      "2.24": "1.000",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.56": "",
      "2.24": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.56": "",
      "2.24": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.56": "",
      "2.24": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "156 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.10 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.43",
      "medium_temperature": "3.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.69",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.70",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.43",
      "medium_temperature": "5.60",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.28",
      "medium_temperature": "2.69",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.77 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1009 kWh",
      "column_2": "1844 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_LWV_82_Inverter_Outdoor_Air_Water_25"
    }
  ]
}