{
  "source_pdf": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30.pdf",
  "extraction_timestamp": "2025-11-17T16:01:40.485798",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Subtype Paros 4",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "Paros 4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-49",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R454B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.64 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "10.06.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "Fraunhofer ISE, DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec - Paros 4",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_-_paros_4": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_-_paros_4": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_-_paros_4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_-_paros_4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_-_paros_4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_-_paros_4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_-_paros_4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_-_paros_4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.47 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.72 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "3.08",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.11 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.47",
      "medium_temperature": "2.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.64",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.07": "0.980",
      "4.56": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.07": "2.42 kW",
      "4.56": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.07": "6.79",
      "4.56": "5.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.07": "0.970",
      "4.56": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.07": "4.11 kW",
      "4.56": "3.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.07": "2.47",
      "4.56": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.07": "4.06 kW",
      "4.56": "2.88 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.07": "2.27",
      "4.56": "2.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.07": "1.000",
      "4.56": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.07": "65 \u00b0C",
      "4.56": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.07": "11 W",
      "4.56": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.07": "11 W",
      "4.56": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.07": "0 W",
      "4.56": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.07": "0 W",
      "4.56": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.07": "Electricity",
      "4.56": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.07": "0.94 kW",
      "4.56": "1.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.07": "2257 kWh",
      "4.56": "2347 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.94 kW 1.12 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN - Polaris 4",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_-_polaris_4": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_-_polaris_4": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_-_polaris_4": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_-_polaris_4": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_-_polaris_4": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_-_polaris_4": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_-_polaris_4": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_-_polaris_4": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.47 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.72 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "3.08",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "138 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.52",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.11 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.47",
      "medium_temperature": "2.01",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.64",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.07": "0.980",
      "4.56": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.07": "2.42 kW",
      "4.56": "2.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.07": "6.79",
      "4.56": "5.24",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.07": "0.970",
      "4.56": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.07": "4.11 kW",
      "4.56": "3.84 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.07": "2.47",
      "4.56": "2.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.07": "4.06 kW",
      "4.56": "2.88 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.07": "2.27",
      "4.56": "2.04",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.07": "1.000",
      "4.56": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.07": "65 \u00b0C",
      "4.56": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.07": "11 W",
      "4.56": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.07": "11 W",
      "4.56": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.07": "0 W",
      "4.56": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.07": "0 W",
      "4.56": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.07": "Electricity",
      "4.56": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.07": "0.94 kW",
      "4.56": "1.12 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.07": "2257 kWh",
      "4.56": "2347 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.94 kW 1.12 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_Paros_4_Outdoor_Air_Water_30"
    }
  ]
}