{
  "source_pdf": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45.pdf",
  "extraction_timestamp": "2025-11-17T16:01:43.339005",
  "total_records": 1023,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Subtype SWCV 122 Inverter",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "SWCV 122 Inverter",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "12.05.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Transitional Rules",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SWCV 122(H)(K)3 (3~400V)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_swcv_122(h)(k)3_(3~400v)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_swcv_122(h)(k)3_(3~400v)": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_swcv_122(h)(k)3_(3~400v)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_swcv_122(h)(k)3_(3~400v)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_swcv_122(h)(k)3_(3~400v)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swcv_122(h)(k)3_(3~400v)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swcv_122(h)(k)3_(3~400v)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_swcv_122(h)(k)3_(3~400v)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.13",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.67",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.06",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "4.26",
      "12.30_kw": "2.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "0.99",
      "12.30_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.50_kw": "65 \u00b0C",
      "12.30_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.50_kw": "5 W",
      "12.30_kw": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.50_kw": "15 W",
      "12.30_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.50_kw": "7 W",
      "12.30_kw": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.50_kw": "0 W",
      "12.30_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.50_kw": "Electricity",
      "12.30_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.50_kw": "0.00 kW",
      "12.30_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.50_kw": "4588 kWh",
      "12.30_kw": "6220 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "162 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.26",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.94",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.58",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "5.11",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5293 kWh",
      "column_2": "7177 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "158 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "4.15",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.74",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.85",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2924 kWh",
      "medium_temperature": "3995 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SWCV 122H1 (1~230V)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_swcv_122h1_(1~230v)": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_swcv_122h1_(1~230v)": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_swcv_122h1_(1~230v)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_swcv_122h1_(1~230v)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_swcv_122h1_(1~230v)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swcv_122h1_(1~230v)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swcv_122h1_(1~230v)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_swcv_122h1_(1~230v)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.13",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "4.12",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.18",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.67",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.06",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "4.26",
      "12.30_kw": "2.91",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "0.99",
      "12.30_kw": "0.99",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.50_kw": "65 \u00b0C",
      "12.30_kw": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.50_kw": "5 W",
      "12.30_kw": "5 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.50_kw": "15 W",
      "12.30_kw": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.50_kw": "7 W",
      "12.30_kw": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.50_kw": "0 W",
      "12.30_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.50_kw": "Electricity",
      "12.30_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.50_kw": "0.00 kW",
      "12.30_kw": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.50_kw": "4588 kWh",
      "12.30_kw": "6220 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "162 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.41",
      "medium_temperature": "4.25",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.94",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.58",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "5.11",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.98",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5293 kWh",
      "column_2": "7177 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "158 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "4.15",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.74",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.85",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2924 kWh",
      "medium_temperature": "3995 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec WZSV 122(H)(K)3M",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_wzsv_122(h)(k)3m": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_wzsv_122(h)(k)3m": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_wzsv_122(h)(k)3m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_wzsv_122(h)(k)3m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_wzsv_122(h)(k)3m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_wzsv_122(h)(k)3m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_wzsv_122(h)(k)3m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_wzsv_122(h)(k)3m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.13",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.18",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.67",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.06",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "4.26",
      "12.30_kw": "2.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "0.99",
      "12.30_kw": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.50_kw": "65 \u00b0C",
      "12.30_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.50_kw": "5 W",
      "12.30_kw": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.50_kw": "15 W",
      "12.30_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.50_kw": "7 W",
      "12.30_kw": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.50_kw": "0 W",
      "12.30_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.50_kw": "Electricity",
      "12.30_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.50_kw": "0.00 kW",
      "12.30_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.50_kw": "4588 kWh",
      "12.30_kw": "6220 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "162 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.26",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.94",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.58",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "5.11",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5293 kWh",
      "column_2": "7177 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "158 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "4.15",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.74",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.85",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2924 kWh",
      "medium_temperature": "3995 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZSV 122H3S (3~400V)",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzsv_122h3s_(3~400v)": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzsv_122h3s_(3~400v)": "Indoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzsv_122h3s_(3~400v)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzsv_122h3s_(3~400v)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzsv_122h3s_(3~400v)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_122h3s_(3~400v)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_122h3s_(3~400v)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzsv_122h3s_(3~400v)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.13",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.18",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.67",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.06",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "4.26",
      "12.30_kw": "2.91",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "0.99",
      "12.30_kw": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.50_kw": "65 \u00b0C",
      "12.30_kw": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.50_kw": "5 W",
      "12.30_kw": "5 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.50_kw": "15 W",
      "12.30_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.50_kw": "7 W",
      "12.30_kw": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.50_kw": "0 W",
      "12.30_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.50_kw": "Electricity",
      "12.30_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.50_kw": "0.00 kW",
      "12.30_kw": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.50_kw": "4588 kWh",
      "12.30_kw": "6220 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "162 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.26",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.94",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.58",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "5.11",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.98",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5293 kWh",
      "column_2": "7177 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "158 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "4.15",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.74",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.85",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2924 kWh",
      "medium_temperature": "3995 kWh",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZSV 122H2S (3~230V)",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzsv_122h2s_(3~230v)": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzsv_122h2s_(3~230v)": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzsv_122h2s_(3~230v)": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzsv_122h2s_(3~230v)": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzsv_122h2s_(3~230v)": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_122h2s_(3~230v)": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_122h2s_(3~230v)": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzsv_122h2s_(3~230v)": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.13",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.18",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.67",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.06",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "4.26",
      "12.30_kw": "2.91",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "0.99",
      "12.30_kw": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.50_kw": "65 \u00b0C",
      "12.30_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.50_kw": "5 W",
      "12.30_kw": "5 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.50_kw": "15 W",
      "12.30_kw": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.50_kw": "7 W",
      "12.30_kw": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.50_kw": "0 W",
      "12.30_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.50_kw": "Electricity",
      "12.30_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.50_kw": "0.00 kW",
      "12.30_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.50_kw": "4588 kWh",
      "12.30_kw": "6220 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "162 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.26",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.94",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.58",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "5.11",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5293 kWh",
      "column_2": "7177 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "158 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "4.15",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.74",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.85",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2924 kWh",
      "medium_temperature": "3995 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZSV 122H1S (1~230V)",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzsv_122h1s_(1~230v)": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzsv_122h1s_(1~230v)": "Indoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzsv_122h1s_(1~230v)": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzsv_122h1s_(1~230v)": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzsv_122h1s_(1~230v)": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_122h1s_(1~230v)": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_122h1s_(1~230v)": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzsv_122h1s_(1~230v)": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.13",
      "source_page": 17,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.18",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.67",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.06",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "4.26",
      "12.30_kw": "2.91",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "0.99",
      "12.30_kw": "0.99",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.50_kw": "65 \u00b0C",
      "12.30_kw": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.50_kw": "5 W",
      "12.30_kw": "5 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.50_kw": "15 W",
      "12.30_kw": "15 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.50_kw": "7 W",
      "12.30_kw": "7 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.50_kw": "0 W",
      "12.30_kw": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.50_kw": "Electricity",
      "12.30_kw": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.50_kw": "0.00 kW",
      "12.30_kw": "0.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.50_kw": "4588 kWh",
      "12.30_kw": "6220 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "162 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.26",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.94",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.58",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "5.11",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.98",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5293 kWh",
      "column_2": "7177 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "158 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "4.15",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.74",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.85",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2924 kWh",
      "medium_temperature": "3995 kWh",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN SICV 12.2(H)(K)3",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_sicv_12.2(h)(k)3": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_sicv_12.2(h)(k)3": "Indoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_sicv_12.2(h)(k)3": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_sicv_12.2(h)(k)3": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_sicv_12.2(h)(k)3": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_sicv_12.2(h)(k)3": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_sicv_12.2(h)(k)3": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_sicv_12.2(h)(k)3": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "n/a": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.13",
      "source_page": 20,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.18",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.67",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.06",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "4.26",
      "12.30_kw": "2.91",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "0.99",
      "12.30_kw": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.50_kw": "65 \u00b0C",
      "12.30_kw": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.50_kw": "5 W",
      "12.30_kw": "5 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.50_kw": "15 W",
      "12.30_kw": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.50_kw": "7 W",
      "12.30_kw": "7 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.50_kw": "0 W",
      "12.30_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.50_kw": "Electricity",
      "12.30_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.50_kw": "0.00 kW",
      "12.30_kw": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.50_kw": "4588 kWh",
      "12.30_kw": "6220 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "162 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.26",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.94",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.58",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "5.11",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.98",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5293 kWh",
      "column_2": "7177 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "158 %",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "4.15",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.74",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.85",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2924 kWh",
      "medium_temperature": "3995 kWh",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN WSV 12.2(H)(K)3M",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_wsv_12.2(h)(k)3m": "Heating (medium temp)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_wsv_12.2(h)(k)3m": "Indoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_wsv_12.2(h)(k)3m": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_wsv_12.2(h)(k)3m": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_wsv_12.2(h)(k)3m": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_wsv_12.2(h)(k)3m": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_wsv_12.2(h)(k)3m": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_wsv_12.2(h)(k)3m": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "n/a": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.13",
      "source_page": 23,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 23,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.18",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.67",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.06",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "4.26",
      "12.30_kw": "2.91",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "0.99",
      "12.30_kw": "0.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.50_kw": "65 \u00b0C",
      "12.30_kw": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.50_kw": "5 W",
      "12.30_kw": "5 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.50_kw": "15 W",
      "12.30_kw": "15 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.50_kw": "7 W",
      "12.30_kw": "7 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.50_kw": "0 W",
      "12.30_kw": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.50_kw": "Electricity",
      "12.30_kw": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.50_kw": "0.00 kW",
      "12.30_kw": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.50_kw": "4588 kWh",
      "12.30_kw": "6220 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "11.50_kw": "",
      "12.30_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "162 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.26",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.94",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.58",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "5.11",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.98",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5293 kWh",
      "column_2": "7177 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "158 %",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "4.15",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.74",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.85",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2924 kWh",
      "medium_temperature": "3995 kWh",
      "source_page": 25,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_122_Inverter_Brine_Water_45"
    }
  ]
}