{
  "source_pdf": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47.pdf",
  "extraction_timestamp": "2025-11-17T16:01:48.105887",
  "total_records": 1103,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Subtype SWCV 62 Inverter",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "SWCV 62 Inverter",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.16 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "12.05.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "HP Keymark Scheme Transition Rules",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SWCV 62(H)(K)3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_swcv_62(h)(k)3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_swcv_62(h)(k)3": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_swcv_62(h)(k)3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_swcv_62(h)(k)3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_swcv_62(h)(k)3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swcv_62(h)(k)3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swcv_62(h)(k)3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_swcv_62(h)(k)3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.68 kW",
      "medium_temperature": "0.94 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.13",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "150 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.95": "0.96",
      "4.86": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "1.00",
      "4.86": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.95": "65 \u00b0C",
      "4.86": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.95": "2 W",
      "4.86": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.95": "9 W",
      "4.86": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.95": "Electricity",
      "4.86": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.95": "0.00 kW",
      "4.86": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.95": "2192 kWh",
      "4.86": "2878 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.95": "",
      "4.86": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "4.12",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.77",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.51",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.12",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.54",
      "medium_temperature": "4.81",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.15": "1.00",
      "2.84": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.15": "65 \u00b0C",
      "2.84": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.15": "2 W",
      "2.84": "2 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.15": "9 W",
      "2.84": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.15": "Electricity",
      "2.84": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.15": "0.00 kW",
      "2.84": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.15": "2482 kWh",
      "2.84": "3288 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.15": "",
      "2.84": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1402 kWh",
      "column_2": "1851 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SWCV 62H1",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_swcv_62h1": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_swcv_62h1": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_swcv_62h1": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_swcv_62h1": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_swcv_62h1": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swcv_62h1": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swcv_62h1": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_swcv_62h1": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.68 kW",
      "medium_temperature": "0.94 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.13",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "150 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.95",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.95": "0.96",
      "4.86": "0.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "1.00",
      "4.86": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.95": "65 \u00b0C",
      "4.86": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.95": "2 W",
      "4.86": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.95": "9 W",
      "4.86": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.95": "Electricity",
      "4.86": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.95": "0.00 kW",
      "4.86": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.95": "2192 kWh",
      "4.86": "2878 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.95": "",
      "4.86": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "4.12",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.77",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.51",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.12",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.54",
      "medium_temperature": "4.81",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.15": "1.00",
      "2.84": "1.00",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.15": "65 \u00b0C",
      "2.84": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.15": "2 W",
      "2.84": "2 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.15": "9 W",
      "2.84": "9 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.15": "Electricity",
      "2.84": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.15": "0.00 kW",
      "2.84": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.15": "2482 kWh",
      "2.84": "3288 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.15": "",
      "2.84": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.59",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.86",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1402 kWh",
      "column_2": "1851 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec WZSV 62(H)(K)3M",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_wzsv_62(h)(k)3m": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_wzsv_62(h)(k)3m": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_wzsv_62(h)(k)3m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_wzsv_62(h)(k)3m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_wzsv_62(h)(k)3m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_wzsv_62(h)(k)3m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_wzsv_62(h)(k)3m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_wzsv_62(h)(k)3m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "Yes",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.68 kW",
      "medium_temperature": "0.94 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.13",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "150 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.95",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.95": "0.96",
      "4.86": "0.96",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "1.00",
      "4.86": "1.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.95": "65 \u00b0C",
      "4.86": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.95": "2 W",
      "4.86": "2 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.95": "9 W",
      "4.86": "9 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.95": "Electricity",
      "4.86": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.95": "0.00 kW",
      "4.86": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.95": "2192 kWh",
      "4.86": "2878 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.95": "",
      "4.86": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "4.12",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.77",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.51",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.12",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.54",
      "medium_temperature": "4.81",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.15": "1.00",
      "2.84": "1.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.15": "65 \u00b0C",
      "2.84": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.15": "2 W",
      "2.84": "2 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.15": "9 W",
      "2.84": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.15": "Electricity",
      "2.84": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.15": "0.00 kW",
      "2.84": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.15": "2482 kWh",
      "2.84": "3288 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.15": "",
      "2.84": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.59",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.86",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1402 kWh",
      "column_2": "1851 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZSV 62H3S",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzsv_62h3s": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzsv_62h3s": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzsv_62h3s": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzsv_62h3s": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzsv_62h3s": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_62h3s": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_62h3s": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzsv_62h3s": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.68 kW",
      "medium_temperature": "0.94 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.13",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "150 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.95",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.95": "0.96",
      "4.86": "0.96",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "1.00",
      "4.86": "1.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.95": "65 \u00b0C",
      "4.86": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.95": "2 W",
      "4.86": "2 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.95": "9 W",
      "4.86": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.95": "Electricity",
      "4.86": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.95": "0.00 kW",
      "4.86": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.95": "2192 kWh",
      "4.86": "2878 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.95": "",
      "4.86": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "4.12",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.77",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.51",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.12",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.54",
      "medium_temperature": "4.81",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.15": "1.00",
      "2.84": "1.00",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.15": "65 \u00b0C",
      "2.84": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.15": "2 W",
      "2.84": "2 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.15": "9 W",
      "2.84": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.15": "Electricity",
      "2.84": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.15": "0.00 kW",
      "2.84": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.15": "2482 kWh",
      "2.84": "3288 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.15": "",
      "2.84": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.59",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.86",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1402 kWh",
      "column_2": "1851 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZSV 62H2S",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzsv_62h2s": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzsv_62h2s": "Indoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzsv_62h2s": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzsv_62h2s": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzsv_62h2s": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_62h2s": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_62h2s": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzsv_62h2s": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "Yes",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.68 kW",
      "medium_temperature": "0.94 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.13",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "150 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.95",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.95": "0.96",
      "4.86": "0.96",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "1.00",
      "4.86": "1.00",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.95": "65 \u00b0C",
      "4.86": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.95": "2 W",
      "4.86": "2 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.95": "9 W",
      "4.86": "9 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.95": "Electricity",
      "4.86": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.95": "0.00 kW",
      "4.86": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.95": "2192 kWh",
      "4.86": "2878 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.95": "",
      "4.86": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "4.12",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.77",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.51",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.12",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.54",
      "medium_temperature": "4.81",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.15": "1.00",
      "2.84": "1.00",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.15": "65 \u00b0C",
      "2.84": "65 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.15": "2 W",
      "2.84": "2 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.15": "9 W",
      "2.84": "9 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.15": "Electricity",
      "2.84": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.15": "0.00 kW",
      "2.84": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.15": "2482 kWh",
      "2.84": "3288 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.15": "",
      "2.84": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.59",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.86",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1402 kWh",
      "column_2": "1851 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZSV 62H1S",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzsv_62h1s": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzsv_62h1s": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzsv_62h1s": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzsv_62h1s": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzsv_62h1s": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_62h1s": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_62h1s": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzsv_62h1s": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.68 kW",
      "medium_temperature": "0.94 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.13",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "150 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.95",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.95": "0.96",
      "4.86": "0.96",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "1.00",
      "4.86": "1.00",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.95": "65 \u00b0C",
      "4.86": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.95": "2 W",
      "4.86": "2 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.95": "9 W",
      "4.86": "9 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.95": "Electricity",
      "4.86": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.95": "0.00 kW",
      "4.86": "0.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.95": "2192 kWh",
      "4.86": "2878 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.95": "",
      "4.86": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "4.12",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.77",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.51",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.12",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.54",
      "medium_temperature": "4.81",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.15": "1.00",
      "2.84": "1.00",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.15": "65 \u00b0C",
      "2.84": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.15": "2 W",
      "2.84": "2 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.15": "9 W",
      "2.84": "9 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.15": "Electricity",
      "2.84": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.15": "0.00 kW",
      "2.84": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.15": "2482 kWh",
      "2.84": "3288 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.15": "",
      "2.84": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.59",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.86",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1402 kWh",
      "column_2": "1851 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN SICV 6.2(H)(K)3",
      "source_page": 26,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_sicv_6.2(h)(k)3": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_sicv_6.2(h)(k)3": "Indoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_sicv_6.2(h)(k)3": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_sicv_6.2(h)(k)3": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_sicv_6.2(h)(k)3": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_sicv_6.2(h)(k)3": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_sicv_6.2(h)(k)3": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_sicv_6.2(h)(k)3": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "n/a": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.68 kW",
      "medium_temperature": "0.94 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.13",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "150 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.95",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.95": "0.96",
      "4.86": "0.96",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "1.00",
      "4.86": "1.00",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.95": "65 \u00b0C",
      "4.86": "65 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.95": "2 W",
      "4.86": "2 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.95": "9 W",
      "4.86": "9 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.95": "Electricity",
      "4.86": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.95": "0.00 kW",
      "4.86": "0.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.95": "2192 kWh",
      "4.86": "2878 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.95": "",
      "4.86": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "4.12",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.77",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.51",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.12",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.54",
      "medium_temperature": "4.81",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.15": "1.00",
      "2.84": "1.00",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.15": "65 \u00b0C",
      "2.84": "65 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.15": "2 W",
      "2.84": "2 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.15": "9 W",
      "2.84": "9 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.15": "Electricity",
      "2.84": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.15": "0.00 kW",
      "2.84": "0.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.15": "2482 kWh",
      "2.84": "3288 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.15": "",
      "2.84": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.59",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.86",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1402 kWh",
      "column_2": "1851 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN WSV 6.2(H)(K)3M",
      "source_page": 30,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_wsv_6.2(h)(k)3m": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_wsv_6.2(h)(k)3m": "Indoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_wsv_6.2(h)(k)3m": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_wsv_6.2(h)(k)3m": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_wsv_6.2(h)(k)3m": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_wsv_6.2(h)(k)3m": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_wsv_6.2(h)(k)3m": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_wsv_6.2(h)(k)3m": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "n/a": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.68 kW",
      "medium_temperature": "0.94 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.13",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "150 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.95",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.95": "0.96",
      "4.86": "0.96",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "5.40 kW",
      "4.86": "5.40 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "4.15",
      "4.86": "2.84",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "1.00",
      "4.86": "1.00",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.95": "65 \u00b0C",
      "4.86": "65 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.95": "2 W",
      "4.86": "2 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.95": "7 W",
      "4.86": "7 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.95": "9 W",
      "4.86": "9 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.95": "Electricity",
      "4.86": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.95": "0.00 kW",
      "4.86": "0.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.95": "2192 kWh",
      "4.86": "2878 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.95": "",
      "4.86": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.95": "",
      "4.86": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "4.12",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.77",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.51",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.12",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.54",
      "medium_temperature": "4.81",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.15": "1.00",
      "2.84": "1.00",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.15": "65 \u00b0C",
      "2.84": "65 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.15": "2 W",
      "2.84": "2 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.15": "7 W",
      "2.84": "7 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.15": "9 W",
      "2.84": "9 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.15": "Electricity",
      "2.84": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.15": "0.00 kW",
      "2.84": "0.00 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.15": "2482 kWh",
      "2.84": "3288 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.15": "",
      "2.84": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.15": "",
      "2.84": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.59",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.86",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1402 kWh",
      "column_2": "1851 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_62_Inverter_Brine_Water_47"
    }
  ]
}