{
  "source_pdf": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48.pdf",
  "extraction_timestamp": "2025-11-17T16:01:51.134026",
  "total_records": 1039,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Subtype SWCV 92 Inverter",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "SWCV 92 Inverter",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-26",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "29.03.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "HP KEYMARK Transitional Rules",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "W\u00e4rmepumpen-Testzentrum (WPZ), CH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SWCV 92(H)(K)3 (3~ 400V)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_swcv_92(h)(k)3_(3~_400v)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_swcv_92(h)(k)3_(3~_400v)": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_swcv_92(h)(k)3_(3~_400v)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_swcv_92(h)(k)3_(3~_400v)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_swcv_92(h)(k)3_(3~_400v)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swcv_92(h)(k)3_(3~_400v)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swcv_92(h)(k)3_(3~_400v)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_swcv_92(h)(k)3_(3~_400v)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.16 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.26",
      "medium_temperature": "3.91",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.01",
      "medium_temperature": "2.96",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.58 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.66_kw": "6.64",
      "1.77_kw": "4.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.66_kw": "0.920",
      "1.77_kw": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.66_kw": "7.86 kW",
      "1.77_kw": "6.94 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.66_kw": "3.82",
      "1.77_kw": "2.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "7.85 kW",
      "1.77_kw": "6.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "3.78",
      "1.77_kw": "2.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.66_kw": "65 \u00b0C",
      "1.77_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.66_kw": "19 W",
      "1.77_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.66_kw": "0 W",
      "1.77_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.66_kw": "Electricity",
      "1.77_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.66_kw": "0.65 kW",
      "1.77_kw": "0.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.66_kw": "3337 kWh",
      "1.77_kw": "3963 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "161 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.22",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.91",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.61",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "5.17",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.89 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "0.93",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.65 kW 0.57 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3964 kWh",
      "column_2": "4967 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "156 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "4.11",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.75",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.92",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2257 kWh",
      "medium_temperature": "2763 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SWCV 92H1 (1~ 230V)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_swcv_92h1_(1~_230v)": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_swcv_92h1_(1~_230v)": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_swcv_92h1_(1~_230v)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_swcv_92h1_(1~_230v)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_swcv_92h1_(1~_230v)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swcv_92h1_(1~_230v)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swcv_92h1_(1~_230v)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_swcv_92h1_(1~_230v)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.16 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.02",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "148 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.26",
      "medium_temperature": "3.91",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.01",
      "medium_temperature": "2.96",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.58 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.95",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.55",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.66_kw": "6.64",
      "1.77_kw": "4.91",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.66_kw": "0.920",
      "1.77_kw": "0.950",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.66_kw": "7.86 kW",
      "1.77_kw": "6.94 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.66_kw": "3.82",
      "1.77_kw": "2.86",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "7.85 kW",
      "1.77_kw": "6.93 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "3.78",
      "1.77_kw": "2.82",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.66_kw": "65 \u00b0C",
      "1.77_kw": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.66_kw": "19 W",
      "1.77_kw": "19 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.66_kw": "0 W",
      "1.77_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.66_kw": "Electricity",
      "1.77_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.66_kw": "0.65 kW",
      "1.77_kw": "0.57 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.66_kw": "3337 kWh",
      "1.77_kw": "3963 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "161 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.22",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.91",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.61",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "5.17",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.89 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "0.93",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.65 kW 0.57 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3964 kWh",
      "column_2": "4967 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "156 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "4.11",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.75",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.92",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2257 kWh",
      "medium_temperature": "2763 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec WZSV 92(H)(K)3M (3~ 400V)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_wzsv_92(h)(k)3m_(3~_400v)": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_wzsv_92(h)(k)3m_(3~_400v)": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_wzsv_92(h)(k)3m_(3~_400v)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_wzsv_92(h)(k)3m_(3~_400v)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_wzsv_92(h)(k)3m_(3~_400v)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_wzsv_92(h)(k)3m_(3~_400v)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_wzsv_92(h)(k)3m_(3~_400v)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_wzsv_92(h)(k)3m_(3~_400v)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.16 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.02",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "148 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.26",
      "medium_temperature": "3.91",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.01",
      "medium_temperature": "2.96",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.58 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.95",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.55",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.66_kw": "6.64",
      "1.77_kw": "4.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.66_kw": "0.920",
      "1.77_kw": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.66_kw": "7.86 kW",
      "1.77_kw": "6.94 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.66_kw": "3.82",
      "1.77_kw": "2.86",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "7.85 kW",
      "1.77_kw": "6.93 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "3.78",
      "1.77_kw": "2.82",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.66_kw": "65 \u00b0C",
      "1.77_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.66_kw": "19 W",
      "1.77_kw": "19 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.66_kw": "0 W",
      "1.77_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.66_kw": "Electricity",
      "1.77_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.66_kw": "0.65 kW",
      "1.77_kw": "0.57 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.66_kw": "3337 kWh",
      "1.77_kw": "3963 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "161 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.22",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.91",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.61",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "5.17",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.89 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "0.93",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.65 kW 0.57 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3964 kWh",
      "column_2": "4967 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "156 %",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "4.11",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.75",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.92",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2257 kWh",
      "medium_temperature": "2763 kWh",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZSV 92H3S (3~ 400V)",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzsv_92h3s_(3~_400v)": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzsv_92h3s_(3~_400v)": "Indoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzsv_92h3s_(3~_400v)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzsv_92h3s_(3~_400v)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzsv_92h3s_(3~_400v)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_92h3s_(3~_400v)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_92h3s_(3~_400v)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzsv_92h3s_(3~_400v)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.16 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.02",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "148 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.26",
      "medium_temperature": "3.91",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.01",
      "medium_temperature": "2.96",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.58 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.95",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.55",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.66_kw": "6.64",
      "1.77_kw": "4.91",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.66_kw": "0.920",
      "1.77_kw": "0.950",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.66_kw": "7.86 kW",
      "1.77_kw": "6.94 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.66_kw": "3.82",
      "1.77_kw": "2.86",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "7.85 kW",
      "1.77_kw": "6.93 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "3.78",
      "1.77_kw": "2.82",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.66_kw": "65 \u00b0C",
      "1.77_kw": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.66_kw": "19 W",
      "1.77_kw": "19 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.66_kw": "0 W",
      "1.77_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.66_kw": "Electricity",
      "1.77_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.66_kw": "0.65 kW",
      "1.77_kw": "0.57 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.66_kw": "3337 kWh",
      "1.77_kw": "3963 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "161 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.22",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.91",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.61",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "5.17",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.89 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "0.93",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.65 kW 0.57 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3964 kWh",
      "column_2": "4967 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "156 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "4.11",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.75",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.92",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2257 kWh",
      "medium_temperature": "2763 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZSV 92H2S (3~ 230V)",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzsv_92h2s_(3~_230v)": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzsv_92h2s_(3~_230v)": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzsv_92h2s_(3~_230v)": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzsv_92h2s_(3~_230v)": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzsv_92h2s_(3~_230v)": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_92h2s_(3~_230v)": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_92h2s_(3~_230v)": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzsv_92h2s_(3~_230v)": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.16 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.02",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "148 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.26",
      "medium_temperature": "3.91",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.01",
      "medium_temperature": "2.96",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.58 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.95",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.55",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.66_kw": "6.64",
      "1.77_kw": "4.91",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.66_kw": "0.920",
      "1.77_kw": "0.950",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.66_kw": "7.86 kW",
      "1.77_kw": "6.94 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.66_kw": "3.82",
      "1.77_kw": "2.86",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "7.85 kW",
      "1.77_kw": "6.93 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "3.78",
      "1.77_kw": "2.82",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.66_kw": "65 \u00b0C",
      "1.77_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.66_kw": "19 W",
      "1.77_kw": "19 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.66_kw": "0 W",
      "1.77_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.66_kw": "Electricity",
      "1.77_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.66_kw": "0.65 kW",
      "1.77_kw": "0.57 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.66_kw": "3337 kWh",
      "1.77_kw": "3963 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "161 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.22",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.91",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.61",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "5.17",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.89 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "0.93",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.65 kW 0.57 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3964 kWh",
      "column_2": "4967 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "156 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "4.11",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.75",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.92",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2257 kWh",
      "medium_temperature": "2763 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZSV 92H1S (1~ 230V)",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzsv_92h1s_(1~_230v)": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzsv_92h1s_(1~_230v)": "Indoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzsv_92h1s_(1~_230v)": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzsv_92h1s_(1~_230v)": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzsv_92h1s_(1~_230v)": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_92h1s_(1~_230v)": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzsv_92h1s_(1~_230v)": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzsv_92h1s_(1~_230v)": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.16 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.02",
      "source_page": 17,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "148 %",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.26",
      "medium_temperature": "3.91",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.01",
      "medium_temperature": "2.96",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.58 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.95",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.55",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 17,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.66_kw": "6.64",
      "1.77_kw": "4.91",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.66_kw": "0.920",
      "1.77_kw": "0.950",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.66_kw": "7.86 kW",
      "1.77_kw": "6.94 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.66_kw": "3.82",
      "1.77_kw": "2.86",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "7.85 kW",
      "1.77_kw": "6.93 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "3.78",
      "1.77_kw": "2.82",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.66_kw": "65 \u00b0C",
      "1.77_kw": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.66_kw": "19 W",
      "1.77_kw": "19 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.66_kw": "0 W",
      "1.77_kw": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.66_kw": "Electricity",
      "1.77_kw": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.66_kw": "0.65 kW",
      "1.77_kw": "0.57 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.66_kw": "3337 kWh",
      "1.77_kw": "3963 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "161 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.22",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.91",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.61",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "5.17",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.89 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "0.93",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.65 kW 0.57 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3964 kWh",
      "column_2": "4967 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "156 %",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "4.11",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.75",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.92",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2257 kWh",
      "medium_temperature": "2763 kWh",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN SICV 9.2(H)(K)3",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_sicv_9.2(h)(k)3": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_sicv_9.2(h)(k)3": "Indoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_sicv_9.2(h)(k)3": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_sicv_9.2(h)(k)3": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_sicv_9.2(h)(k)3": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_sicv_9.2(h)(k)3": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_sicv_9.2(h)(k)3": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_sicv_9.2(h)(k)3": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "n/a": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.16 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.02",
      "source_page": 20,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "148 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.26",
      "medium_temperature": "3.91",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.01",
      "medium_temperature": "2.96",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.58 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.95",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.55",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 20,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.66_kw": "6.64",
      "1.77_kw": "4.91",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.66_kw": "0.920",
      "1.77_kw": "0.950",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.66_kw": "7.86 kW",
      "1.77_kw": "6.94 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.66_kw": "3.82",
      "1.77_kw": "2.86",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "7.85 kW",
      "1.77_kw": "6.93 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "3.78",
      "1.77_kw": "2.82",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.66_kw": "65 \u00b0C",
      "1.77_kw": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.66_kw": "19 W",
      "1.77_kw": "19 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.66_kw": "0 W",
      "1.77_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.66_kw": "Electricity",
      "1.77_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.66_kw": "0.65 kW",
      "1.77_kw": "0.57 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.66_kw": "3337 kWh",
      "1.77_kw": "3963 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "161 %",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.22",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.91",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.61",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "5.17",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.89 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "0.93",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.65 kW 0.57 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3964 kWh",
      "column_2": "4967 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "156 %",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "4.11",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.75",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.92",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2257 kWh",
      "medium_temperature": "2763 kWh",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN WSV 9.2(H)(K)3M",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_wsv_9.2(h)(k)3m": "Heating (medium temp)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_wsv_9.2(h)(k)3m": "Indoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_wsv_9.2(h)(k)3m": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_wsv_9.2(h)(k)3m": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_wsv_9.2(h)(k)3m": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_wsv_9.2(h)(k)3m": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_wsv_9.2(h)(k)3m": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_wsv_9.2(h)(k)3m": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "n/a": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.16 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.02",
      "source_page": 23,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 23,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "148 %",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.26",
      "medium_temperature": "3.91",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.01",
      "medium_temperature": "2.96",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.58 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.95",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.55",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 23,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.66_kw": "6.64",
      "1.77_kw": "4.91",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.66_kw": "0.920",
      "1.77_kw": "0.950",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.66_kw": "7.86 kW",
      "1.77_kw": "6.94 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.66_kw": "3.82",
      "1.77_kw": "2.86",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "7.85 kW",
      "1.77_kw": "6.93 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "3.78",
      "1.77_kw": "2.82",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.66_kw": "65 \u00b0C",
      "1.77_kw": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.66_kw": "19 W",
      "1.77_kw": "19 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.66_kw": "12 W",
      "1.77_kw": "12 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.66_kw": "0 W",
      "1.77_kw": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.66_kw": "Electricity",
      "1.77_kw": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.66_kw": "0.65 kW",
      "1.77_kw": "0.57 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.66_kw": "3337 kWh",
      "1.77_kw": "3963 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "1.66_kw": "",
      "1.77_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "161 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.22",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.91",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.61",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "5.17",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.89 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "0.93",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.65 kW 0.57 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3964 kWh",
      "column_2": "4967 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "156 %",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "4.11",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.75",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.92",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.87",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2257 kWh",
      "medium_temperature": "2763 kWh",
      "source_page": 25,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SWCV_92_Inverter_Brine_Water_48"
    }
  ]
}