{
  "source_pdf": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31.pdf",
  "extraction_timestamp": "2025-11-17T16:01:52.620999",
  "total_records": 522,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Subtype SW 102 1~",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "SW 102 1~",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "12.05.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Transitional Rules",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SW 102H1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_sw_102h1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_sw_102h1": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_sw_102h1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_sw_102h1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_sw_102h1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_sw_102h1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_sw_102h1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_sw_102h1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.93",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.25 kW",
      "medium_temperature": "11.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.34 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.13",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.44 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.74",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.52 kW",
      "medium_temperature": "10.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.32 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.64",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.36 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "10.30 kW",
      "3.20": "9.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "4.75",
      "3.20": "2.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "1.00",
      "3.20": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.95": "60 \u00b0C",
      "3.20": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.95": "15 W",
      "3.20": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.95": "15 W",
      "3.20": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.95": "15 W",
      "3.20": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.95": "0 W",
      "3.20": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.95": "Electricity",
      "3.20": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.95": "1.95 kW",
      "3.20": "1.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.95": "4969 kWh",
      "3.20": "6301 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.95": "",
      "3.20": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.95": "",
      "3.20": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "4.95": "",
      "3.20": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "145 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.37 kW",
      "medium_temperature": "11.45 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-16 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.46 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.52 kW",
      "medium_temperature": "10.08 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.58 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.53",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.59 kW",
      "medium_temperature": "10.39 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.78",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.41 kW",
      "medium_temperature": "9.65 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.11",
      "medium_temperature": "3.28",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.75",
      "medium_temperature": "2.93",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.95 kW 1.93 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.07 kW",
      "column_2": "2.03 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5823 kWh",
      "column_2": "7370 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "141 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.17 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.72",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.75",
      "medium_temperature": "2.93",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.42 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.46",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.54 kW",
      "medium_temperature": "10.18 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.34",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.37 kW",
      "medium_temperature": "9.58 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "3.17",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.75",
      "medium_temperature": "2.93",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3177 kWh",
      "medium_temperature": "4013 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.07 kW 2.03 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.75 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SWC 102H1",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_swc_102h1": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_swc_102h1": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_swc_102h1": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_swc_102h1": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_swc_102h1": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swc_102h1": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swc_102h1": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_swc_102h1": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.93",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "141 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.25 kW",
      "medium_temperature": "11.35 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.72",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.34 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.13",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.44 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.74",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.52 kW",
      "medium_temperature": "10.11 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.18",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.32 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.64",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.36 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "10.30 kW",
      "3.20": "9.42 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "4.75",
      "3.20": "2.93",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "1.00",
      "3.20": "1.00",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.95": "60 \u00b0C",
      "3.20": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.95": "15 W",
      "3.20": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.95": "15 W",
      "3.20": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.95": "15 W",
      "3.20": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.95": "0 W",
      "3.20": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.95": "Electricity",
      "3.20": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.95": "1.95 kW",
      "3.20": "1.93 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.95": "4969 kWh",
      "3.20": "6301 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.95": "",
      "3.20": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.95": "",
      "3.20": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "4.95": "",
      "3.20": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "145 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.37 kW",
      "medium_temperature": "11.45 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.83",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-16 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.46 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.52 kW",
      "medium_temperature": "10.08 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.10",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.58 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.53",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.59 kW",
      "medium_temperature": "10.39 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.78",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.41 kW",
      "medium_temperature": "9.65 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.11",
      "medium_temperature": "3.28",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.75",
      "medium_temperature": "2.93",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.95 kW 1.93 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.07 kW",
      "column_2": "2.03 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5823 kWh",
      "column_2": "7370 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "141 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.17 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.72",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.75",
      "medium_temperature": "2.93",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.42 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.46",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.54 kW",
      "medium_temperature": "10.18 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.34",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.37 kW",
      "medium_temperature": "9.58 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "3.17",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.75",
      "medium_temperature": "2.93",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3177 kWh",
      "medium_temperature": "4013 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.07 kW 2.03 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.75 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZS 102H1S",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzs_102h1s": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzs_102h1s": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzs_102h1s": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzs_102h1s": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzs_102h1s": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_102h1s": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_102h1s": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzs_102h1s": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.93",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "141 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.25 kW",
      "medium_temperature": "11.35 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.72",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.34 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.13",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.44 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.74",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.52 kW",
      "medium_temperature": "10.11 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.18",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.32 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.64",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.36 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "10.30 kW",
      "3.20": "9.42 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "4.75",
      "3.20": "2.93",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "1.00",
      "3.20": "1.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.95": "60 \u00b0C",
      "3.20": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.95": "15 W",
      "3.20": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.95": "15 W",
      "3.20": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.95": "15 W",
      "3.20": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.95": "0 W",
      "3.20": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.95": "Electricity",
      "3.20": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.95": "1.95 kW",
      "3.20": "1.93 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.95": "4969 kWh",
      "3.20": "6301 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.95": "",
      "3.20": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.95": "",
      "3.20": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "4.95": "",
      "3.20": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "145 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.37 kW",
      "medium_temperature": "11.45 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.83",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-16 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.46 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.52 kW",
      "medium_temperature": "10.08 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.10",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.58 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.53",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.59 kW",
      "medium_temperature": "10.39 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.78",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.41 kW",
      "medium_temperature": "9.65 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.11",
      "medium_temperature": "3.28",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.75",
      "medium_temperature": "2.93",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.95 kW 1.93 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.07 kW",
      "column_2": "2.03 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5823 kWh",
      "column_2": "7370 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "141 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.17 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.72",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.75",
      "medium_temperature": "2.93",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.42 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.46",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.54 kW",
      "medium_temperature": "10.18 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.34",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.37 kW",
      "medium_temperature": "9.58 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "3.17",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.75",
      "medium_temperature": "2.93",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3177 kWh",
      "medium_temperature": "4013 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.07 kW 2.03 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.75 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZS 102H2S",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzs_102h2s": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzs_102h2s": "Indoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzs_102h2s": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzs_102h2s": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzs_102h2s": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_102h2s": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_102h2s": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzs_102h2s": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.93",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "141 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.25 kW",
      "medium_temperature": "11.35 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.72",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.34 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.13",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.44 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.74",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.52 kW",
      "medium_temperature": "10.11 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.18",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.32 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.64",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.36 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "10.30 kW",
      "3.20": "9.42 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "4.75",
      "3.20": "2.93",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "1.00",
      "3.20": "1.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.95": "60 \u00b0C",
      "3.20": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.95": "15 W",
      "3.20": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.95": "15 W",
      "3.20": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.95": "15 W",
      "3.20": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.95": "0 W",
      "3.20": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.95": "Electricity",
      "3.20": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.95": "1.95 kW",
      "3.20": "1.93 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.95": "4969 kWh",
      "3.20": "6301 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.95": "",
      "3.20": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.95": "",
      "3.20": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "4.95": "",
      "3.20": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "145 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.37 kW",
      "medium_temperature": "11.45 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.83",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-16 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.46 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.52 kW",
      "medium_temperature": "10.08 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.10",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.58 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.53",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.59 kW",
      "medium_temperature": "10.39 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.78",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.41 kW",
      "medium_temperature": "9.65 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.11",
      "medium_temperature": "3.28",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.75",
      "medium_temperature": "2.93",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.95 kW 1.93 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.07 kW",
      "column_2": "2.03 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5823 kWh",
      "column_2": "7370 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "141 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.17 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.72",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.75",
      "medium_temperature": "2.93",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.42 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.46",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.54 kW",
      "medium_temperature": "10.18 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.34",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.37 kW",
      "medium_temperature": "9.58 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "3.17",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.75",
      "medium_temperature": "2.93",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3177 kWh",
      "medium_temperature": "4013 kWh",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.07 kW 2.03 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.75 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_102_1__Brine_Water_31"
    }
  ]
}