{
  "source_pdf": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34.pdf",
  "extraction_timestamp": "2025-11-17T16:01:57.599815",
  "total_records": 516,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Subtype SW 142 3~",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "SW 142 3~",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "2.38 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "12.05.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Transitional Rules",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SW 142H3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_sw_142h3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_sw_142h3": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_sw_142h3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_sw_142h3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_sw_142h3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_sw_142h3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_sw_142h3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_sw_142h3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.66 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.08",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.03 kW",
      "medium_temperature": "13.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.55",
      "medium_temperature": "3.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "11.98 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.44 kW",
      "medium_temperature": "12.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.58 kW",
      "medium_temperature": "12.75 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.14",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.72 kW",
      "medium_temperature": "13.05 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.58",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.30 kW",
      "medium_temperature": "11.98 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.26",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.23_kw": "5.09",
      "11.76_kw": "2.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.23_kw": "0.90",
      "11.76_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "13.23_kw": "70 \u00b0C",
      "11.76_kw": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "13.23_kw": "15 W",
      "11.76_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "13.23_kw": "15 W",
      "11.76_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "13.23_kw": "15 W",
      "11.76_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "13.23_kw": "0 W",
      "11.76_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "13.23_kw": "Electricity",
      "11.76_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "13.23_kw": "1.81 kW",
      "11.76_kw": "1.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "13.23_kw": "5596 kWh",
      "11.76_kw": "7530 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.23_kw": "",
      "11.76_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.23_kw": "",
      "11.76_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "13.23_kw": "",
      "11.76_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "145 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.92 kW",
      "medium_temperature": "13.43 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.74",
      "medium_temperature": "3.82",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.47 kW",
      "medium_temperature": "12.36 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "3.59",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.59 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.05",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.68 kW",
      "medium_temperature": "12.96 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.47",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.70 kW",
      "medium_temperature": "13.15 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "4.71",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.35 kW",
      "medium_temperature": "12.02 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.39",
      "medium_temperature": "3.19",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.23 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.09",
      "medium_temperature": "2.94",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.81 kW 1.78 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.70 kW",
      "column_2": "1.66 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6405 kWh",
      "column_2": "8673 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "141 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.57 kW",
      "medium_temperature": "14.03 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.59",
      "medium_temperature": "3.74",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.42 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "2.94",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.63 kW",
      "medium_temperature": "12.26 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "3.47",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.34 kW",
      "medium_temperature": "12.86 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "4.31",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.23 kW",
      "medium_temperature": "12.03 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.37",
      "medium_temperature": "3.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.23 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.09",
      "medium_temperature": "2.94",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3719 kWh",
      "medium_temperature": "5018 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.66 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.34 kW 2.27 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SWC 142(H)(K)3",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_swc_142(h)(k)3": "Heating (low temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_swc_142(h)(k)3": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_swc_142(h)(k)3": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_swc_142(h)(k)3": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_swc_142(h)(k)3": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swc_142(h)(k)3": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swc_142(h)(k)3": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_swc_142(h)(k)3": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.66 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.08",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.03 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.55",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.44 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.58 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.72 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.26",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.23_kw": "5.09",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.23_kw": "0.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "13.23_kw": "70 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "13.23_kw": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "13.23_kw": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "13.23_kw": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "13.23_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "13.23_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "13.23_kw": "1.81 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "13.23_kw": "5596 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.23_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.23_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "13.23_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.92 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.74",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.47 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.59 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.68 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.70 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.35 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.39",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.23 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.09",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.81 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "pck": "Supplementary Heater: Type of energy\ninput",
      "0_w": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pck": "Supplementary Heater: PSUP",
      "0_w": "1.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pck": "Annual energy consumption Qhe",
      "0_w": "6405 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pck": "",
      "0_w": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pck": "",
      "0_w": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pck": "EN 12102-1 | Warmer Climate",
      "0_w": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.57 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.59",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.42 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.63 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.34 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.23 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.37",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.23 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.09",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.34 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3719 kWh",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.34 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN SI 14.2H3",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_si_14.2h3": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_si_14.2h3": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_si_14.2h3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_si_14.2h3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_si_14.2h3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_si_14.2h3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_si_14.2h3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_si_14.2h3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.66 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.08",
      "medium_temperature": "2.94",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "141 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.03 kW",
      "medium_temperature": "13.55 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.55",
      "medium_temperature": "3.72",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "11.98 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.16",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.44 kW",
      "medium_temperature": "12.46 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.72",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.58 kW",
      "medium_temperature": "12.75 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.14",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.72 kW",
      "medium_temperature": "13.05 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.58",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.30 kW",
      "medium_temperature": "11.98 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.26",
      "medium_temperature": "3.16",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.23_kw": "5.09",
      "11.76_kw": "2.94",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.23_kw": "0.90",
      "11.76_kw": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "13.23_kw": "70 \u00b0C",
      "11.76_kw": "70 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "13.23_kw": "15 W",
      "11.76_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "13.23_kw": "15 W",
      "11.76_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "13.23_kw": "15 W",
      "11.76_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "13.23_kw": "0 W",
      "11.76_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "13.23_kw": "Electricity",
      "11.76_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "13.23_kw": "1.81 kW",
      "11.76_kw": "1.78 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "13.23_kw": "5596 kWh",
      "11.76_kw": "7530 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.23_kw": "",
      "11.76_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.23_kw": "",
      "11.76_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "13.23_kw": "",
      "11.76_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "145 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.92 kW",
      "medium_temperature": "13.43 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.74",
      "medium_temperature": "3.82",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.47 kW",
      "medium_temperature": "12.36 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "3.59",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.59 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.05",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.68 kW",
      "medium_temperature": "12.96 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.47",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.70 kW",
      "medium_temperature": "13.15 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "4.71",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.35 kW",
      "medium_temperature": "12.02 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.39",
      "medium_temperature": "3.19",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.23 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.09",
      "medium_temperature": "2.94",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.81 kW 1.78 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.70 kW",
      "column_2": "1.66 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6405 kWh",
      "column_2": "8673 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "141 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.57 kW",
      "medium_temperature": "14.03 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.59",
      "medium_temperature": "3.74",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.42 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "2.94",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.63 kW",
      "medium_temperature": "12.26 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "3.47",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.34 kW",
      "medium_temperature": "12.86 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "4.31",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.23 kW",
      "medium_temperature": "12.03 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.37",
      "medium_temperature": "3.21",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.23 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.09",
      "medium_temperature": "2.94",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3719 kWh",
      "medium_temperature": "5018 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.66 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.34 kW 2.27 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN SIC 14.2H3",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_sic_14.2h3": "Heating (low temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_sic_14.2h3": "Indoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_sic_14.2h3": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_sic_14.2h3": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_sic_14.2h3": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_sic_14.2h3": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_sic_14.2h3": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_sic_14.2h3": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.66 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.08",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.03 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.55",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.44 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.58 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.72 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.26",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.23_kw": "5.09",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.23_kw": "0.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "13.23_kw": "70 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "13.23_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "13.23_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "13.23_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "13.23_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "13.23_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "13.23_kw": "1.81 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "13.23_kw": "5596 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.23_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.23_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "13.23_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.92 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.74",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.47 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.59 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.68 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.70 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.35 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.39",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.23 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.09",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.81 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "pck": "Supplementary Heater: Type of energy\ninput",
      "0_w": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pck": "Supplementary Heater: PSUP",
      "0_w": "1.70 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pck": "Annual energy consumption Qhe",
      "0_w": "6405 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pck": "",
      "0_w": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pck": "",
      "0_w": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "pck": "EN 12102-1 | Warmer Climate",
      "0_w": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.57 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.59",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.42 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.63 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.34 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.23 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.37",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.23 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.09",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.34 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3719 kWh",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.34 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_142_3__Brine_Water_34"
    }
  ]
}