{
  "source_pdf": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35.pdf",
  "extraction_timestamp": "2025-11-17T16:01:59.081562",
  "total_records": 518,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Subtype SW 172 3~",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "SW 172 3~",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-07",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "2.38 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "12.05.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Transitional Rules",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SW 172H3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_sw_172h3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_sw_172h3": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_sw_172h3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_sw_172h3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_sw_172h3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_sw_172h3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_sw_172h3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_sw_172h3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.66 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.08",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "149 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.17 kW",
      "medium_temperature": "17.85 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.35",
      "medium_temperature": "3.92",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.07",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.10 kW",
      "medium_temperature": "16.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "3.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "16.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.07",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.90_kw": "4.93",
      "15.60_kw": "3.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.90_kw": "0.90",
      "15.60_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "16.90_kw": "70 \u00b0C",
      "15.60_kw": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "16.90_kw": "15 W",
      "15.60_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "16.90_kw": "15 W",
      "15.60_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "16.90_kw": "15 W",
      "15.60_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "16.90_kw": "0 W",
      "15.60_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "16.90_kw": "Electricity",
      "15.60_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "16.90_kw": "2.27 kW",
      "15.60_kw": "2.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "16.90_kw": "7397 kWh",
      "15.60_kw": "9400 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "16.90_kw": "",
      "15.60_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "16.90_kw": "",
      "15.60_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "16.90_kw": "",
      "15.60_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "213 %",
      "medium_temperature": "153 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.10 kW",
      "medium_temperature": "17.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.52",
      "medium_temperature": "4.04",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.10 kW",
      "medium_temperature": "16.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.75",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.29",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "16.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.79",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "17.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "5.24",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.00 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.18",
      "medium_temperature": "3.30",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.93",
      "medium_temperature": "3.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.27 kW 2.25 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.11 kW",
      "column_2": "2.08 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8482 kWh",
      "column_2": "10799 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "150 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.82 kW",
      "medium_temperature": "18.47 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "3.94",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.07",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "16.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.62",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.70 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.58",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.00 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.16",
      "medium_temperature": "3.31",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.93",
      "medium_temperature": "3.07",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.93 kW",
      "medium_temperature": "2.87 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4908 kWh",
      "medium_temperature": "6257 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.11 kW 2.08 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.93 kW 2.87 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SWC 172(H)(K)3",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_swc_172(h)(k)3": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_swc_172(h)(k)3": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_swc_172(h)(k)3": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_swc_172(h)(k)3": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_swc_172(h)(k)3": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swc_172(h)(k)3": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swc_172(h)(k)3": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_swc_172(h)(k)3": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.66 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.08",
      "medium_temperature": "2.94",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "149 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.17 kW",
      "medium_temperature": "17.85 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.35",
      "medium_temperature": "3.92",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.07",
      "medium_temperature": "3.27",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.10 kW",
      "medium_temperature": "16.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "3.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.60 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.39",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "16.90 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.99",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.07",
      "medium_temperature": "3.27",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.90_kw": "4.93",
      "15.60_kw": "3.07",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.90_kw": "0.90",
      "15.60_kw": "0.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "16.90_kw": "70 \u00b0C",
      "15.60_kw": "70 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "16.90_kw": "15 W",
      "15.60_kw": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "16.90_kw": "15 W",
      "15.60_kw": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "16.90_kw": "15 W",
      "15.60_kw": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "16.90_kw": "0 W",
      "15.60_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "16.90_kw": "Electricity",
      "15.60_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "16.90_kw": "2.27 kW",
      "15.60_kw": "2.25 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "16.90_kw": "7397 kWh",
      "15.60_kw": "9400 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "16.90_kw": "",
      "15.60_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "16.90_kw": "",
      "15.60_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "16.90_kw": "",
      "15.60_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "213 %",
      "medium_temperature": "153 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.10 kW",
      "medium_temperature": "17.68 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.52",
      "medium_temperature": "4.04",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.10 kW",
      "medium_temperature": "16.20 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.75",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.50 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.29",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "16.80 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.79",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "17.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "5.24",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.00 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.18",
      "medium_temperature": "3.30",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.93",
      "medium_temperature": "3.07",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.27 kW 2.25 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.11 kW",
      "column_2": "2.08 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8482 kWh",
      "column_2": "10799 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "150 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.82 kW",
      "medium_temperature": "18.47 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "3.94",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.07",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "16.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.62",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.58",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.00 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.16",
      "medium_temperature": "3.31",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.93",
      "medium_temperature": "3.07",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.93 kW",
      "medium_temperature": "2.87 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4908 kWh",
      "medium_temperature": "6257 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.11 kW 2.08 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.93 kW 2.87 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN SI 17.2H3",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_si_17.2h3": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_si_17.2h3": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_si_17.2h3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_si_17.2h3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_si_17.2h3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_si_17.2h3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_si_17.2h3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_si_17.2h3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.66 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.08",
      "medium_temperature": "2.94",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "149 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.17 kW",
      "medium_temperature": "17.85 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.35",
      "medium_temperature": "3.92",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.07",
      "medium_temperature": "3.27",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.10 kW",
      "medium_temperature": "16.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "3.90",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.39",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "16.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.99",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.07",
      "medium_temperature": "3.27",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.90_kw": "4.93",
      "15.60_kw": "3.07",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.90_kw": "0.90",
      "15.60_kw": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "16.90_kw": "70 \u00b0C",
      "15.60_kw": "70 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "16.90_kw": "15 W",
      "15.60_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "16.90_kw": "15 W",
      "15.60_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "16.90_kw": "15 W",
      "15.60_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "16.90_kw": "0 W",
      "15.60_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "16.90_kw": "Electricity",
      "15.60_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "16.90_kw": "2.27 kW",
      "15.60_kw": "2.25 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "16.90_kw": "7397 kWh",
      "15.60_kw": "9400 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "16.90_kw": "",
      "15.60_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "16.90_kw": "",
      "15.60_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "16.90_kw": "",
      "15.60_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "213 %",
      "medium_temperature": "153 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.10 kW",
      "medium_temperature": "17.68 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.52",
      "medium_temperature": "4.04",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.10 kW",
      "medium_temperature": "16.20 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.75",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.50 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.29",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "16.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.79",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "17.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "5.24",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.00 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.18",
      "medium_temperature": "3.30",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.93",
      "medium_temperature": "3.07",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.27 kW 2.25 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.11 kW",
      "column_2": "2.08 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8482 kWh",
      "column_2": "10799 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "150 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.82 kW",
      "medium_temperature": "18.47 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "3.94",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.07",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "16.10 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.62",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.70 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.58",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.00 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.16",
      "medium_temperature": "3.31",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.93",
      "medium_temperature": "3.07",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.93 kW",
      "medium_temperature": "2.87 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4908 kWh",
      "medium_temperature": "6257 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.11 kW 2.08 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.93 kW 2.87 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN SIC 17.2H3",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_sic_17.2h3": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_sic_17.2h3": "Indoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_sic_17.2h3": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_sic_17.2h3": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_sic_17.2h3": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_sic_17.2h3": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_sic_17.2h3": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_sic_17.2h3": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.66 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.08",
      "medium_temperature": "2.94",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "149 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.17 kW",
      "medium_temperature": "17.85 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.35",
      "medium_temperature": "3.92",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.07",
      "medium_temperature": "3.27",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.10 kW",
      "medium_temperature": "16.30 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "3.90",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.60 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.39",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "16.90 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.99",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.07",
      "medium_temperature": "3.27",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.90_kw": "4.93",
      "15.60_kw": "3.07",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.90_kw": "0.90",
      "15.60_kw": "0.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "16.90_kw": "70 \u00b0C",
      "15.60_kw": "70 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "16.90_kw": "15 W",
      "15.60_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "16.90_kw": "15 W",
      "15.60_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "16.90_kw": "15 W",
      "15.60_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "16.90_kw": "0 W",
      "15.60_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "16.90_kw": "Electricity",
      "15.60_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "16.90_kw": "2.27 kW",
      "15.60_kw": "2.25 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "16.90_kw": "7397 kWh",
      "15.60_kw": "9400 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "16.90_kw": "",
      "15.60_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "16.90_kw": "",
      "15.60_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "16.90_kw": "",
      "15.60_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "213 %",
      "medium_temperature": "153 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.10 kW",
      "medium_temperature": "17.68 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.52",
      "medium_temperature": "4.04",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.10 kW",
      "medium_temperature": "16.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.75",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.29",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "16.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.79",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "17.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "5.24",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.00 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.18",
      "medium_temperature": "3.30",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.93",
      "medium_temperature": "3.07",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.27 kW 2.25 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.11 kW",
      "column_2": "2.08 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8482 kWh",
      "column_2": "10799 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "150 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.82 kW",
      "medium_temperature": "18.47 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "3.94",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.07",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "16.10 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.62",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.70 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.58",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.00 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.16",
      "medium_temperature": "3.31",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.93",
      "medium_temperature": "3.07",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.93 kW",
      "medium_temperature": "2.87 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4908 kWh",
      "medium_temperature": "6257 kWh",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.11 kW 2.08 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.93 kW 2.87 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_172_3__Brine_Water_35"
    }
  ]
}