{
  "source_pdf": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41.pdf",
  "extraction_timestamp": "2025-11-17T16:02:07.190863",
  "total_records": 966,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Subtype SW 42 3~",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "SW 42 3~",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.05 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "12.05.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "HP Keymark Scheme Transition Rules",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SW 42(H)(K)3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_sw_42(h)(k)3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_sw_42(h)(k)3": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_sw_42(h)(k)3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_sw_42(h)(k)3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_sw_42(h)(k)3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_sw_42(h)(k)3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_sw_42(h)(k)3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_sw_42(h)(k)3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.54 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "2.79",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.45",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.93",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.54": "0.98",
      "4.35": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.54": "4.90 kW",
      "4.35": "4.27 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.54": "4.87",
      "4.35": "2.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.87 kW",
      "4.35": "4.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.70",
      "4.35": "2.58",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "0.90",
      "4.35": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.54": "60 \u00b0C",
      "4.35": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.54": "0 W",
      "4.35": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.54": "Electricity",
      "4.35": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.54": "0.67 kW",
      "4.35": "0.66 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.54": "2304 kWh",
      "4.35": "2954 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.54": "",
      "4.35": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "132 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.49",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.98 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.30",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.27",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.09 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.39",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.99",
      "medium_temperature": "2.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.67 kW 0.66 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.70": "0.90",
      "2.58": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.70": "60 \u00b0C",
      "2.58": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.70": "0 W",
      "2.58": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.70": "Electricity",
      "2.58": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.70": "0.64 kW",
      "2.58": "0.63 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.70": "2634 kWh",
      "2.58": "3382 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.70": "",
      "2.58": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "126 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.35",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.16",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.76 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.11",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "2.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 0.63 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.88 kW",
      "column_2": "0.84 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1556 kWh",
      "column_2": "1993 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.88 kW 0.84 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SWC 42(H)(K)3",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_swc_42(h)(k)3": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_swc_42(h)(k)3": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_swc_42(h)(k)3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_swc_42(h)(k)3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_swc_42(h)(k)3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swc_42(h)(k)3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swc_42(h)(k)3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_swc_42(h)(k)3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "127 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.54 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.37",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "2.79",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.54 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.45",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.93",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.54": "0.98",
      "4.35": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.54": "4.90 kW",
      "4.35": "4.27 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.54": "4.87",
      "4.35": "2.79",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.87 kW",
      "4.35": "4.16 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.70",
      "4.35": "2.58",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "0.90",
      "4.35": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.54": "60 \u00b0C",
      "4.35": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.54": "0 W",
      "4.35": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.54": "Electricity",
      "4.35": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.54": "0.67 kW",
      "4.35": "0.66 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.54": "2304 kWh",
      "4.35": "2954 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.54": "",
      "4.35": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "132 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.49",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.98 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.30",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.83",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.27",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.09 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.39",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.99",
      "medium_temperature": "2.83",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.67 kW 0.66 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.70": "0.90",
      "2.58": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.70": "60 \u00b0C",
      "2.58": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.70": "0 W",
      "2.58": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.70": "Electricity",
      "2.58": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.70": "0.64 kW",
      "2.58": "0.63 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.70": "2634 kWh",
      "2.58": "3382 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.70": "",
      "2.58": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "126 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.35",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.16",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.76 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.11",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "2.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 0.63 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.88 kW",
      "column_2": "0.84 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1556 kWh",
      "column_2": "1993 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.88 kW 0.84 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec WZS 42(H)(K)3M",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_wzs_42(h)(k)3m": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_wzs_42(h)(k)3m": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_wzs_42(h)(k)3m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_wzs_42(h)(k)3m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_wzs_42(h)(k)3m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_wzs_42(h)(k)3m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_wzs_42(h)(k)3m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_wzs_42(h)(k)3m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "127 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.54 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.37",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "2.79",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.54 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.45",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.93",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.54": "0.98",
      "4.35": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.54": "4.90 kW",
      "4.35": "4.27 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.54": "4.87",
      "4.35": "2.79",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.87 kW",
      "4.35": "4.16 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.70",
      "4.35": "2.58",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "0.90",
      "4.35": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.54": "60 \u00b0C",
      "4.35": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.54": "0 W",
      "4.35": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.54": "Electricity",
      "4.35": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.54": "0.67 kW",
      "4.35": "0.66 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.54": "2304 kWh",
      "4.35": "2954 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.54": "",
      "4.35": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "132 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.49",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.98 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.30",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.83",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.27",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.09 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.39",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.99",
      "medium_temperature": "2.83",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.67 kW 0.66 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.70": "0.90",
      "2.58": "0.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.70": "60 \u00b0C",
      "2.58": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.70": "0 W",
      "2.58": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.70": "Electricity",
      "2.58": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.70": "0.64 kW",
      "2.58": "0.63 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.70": "2634 kWh",
      "2.58": "3382 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.70": "",
      "2.58": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "126 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.35",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.16",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.76 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.11",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "2.84",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 0.63 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.88 kW",
      "column_2": "0.84 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1556 kWh",
      "column_2": "1993 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.88 kW 0.84 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZS 42H3S",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzs_42h3s": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzs_42h3s": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzs_42h3s": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzs_42h3s": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzs_42h3s": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_42h3s": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_42h3s": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzs_42h3s": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "127 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.54 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.37",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "2.79",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.54 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.45",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.93",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.54": "0.98",
      "4.35": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.54": "4.90 kW",
      "4.35": "4.27 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.54": "4.87",
      "4.35": "2.79",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.87 kW",
      "4.35": "4.16 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.70",
      "4.35": "2.58",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "0.90",
      "4.35": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.54": "60 \u00b0C",
      "4.35": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.54": "0 W",
      "4.35": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.54": "Electricity",
      "4.35": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.54": "0.67 kW",
      "4.35": "0.66 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.54": "2304 kWh",
      "4.35": "2954 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.54": "",
      "4.35": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "132 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.49",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.98 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.30",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.83",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.27",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.09 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.39",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.99",
      "medium_temperature": "2.83",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.67 kW 0.66 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.70": "0.90",
      "2.58": "0.90",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.70": "60 \u00b0C",
      "2.58": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.70": "0 W",
      "2.58": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.70": "Electricity",
      "2.58": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.70": "0.64 kW",
      "2.58": "0.63 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.70": "2634 kWh",
      "2.58": "3382 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.70": "",
      "2.58": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "126 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.35",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.16",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.76 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.11",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "2.84",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 0.63 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.88 kW",
      "column_2": "0.84 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1556 kWh",
      "column_2": "1993 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.88 kW 0.84 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN SI 4.2H3",
      "source_page": 18,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_si_4.2h3": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_si_4.2h3": "Indoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_si_4.2h3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_si_4.2h3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_si_4.2h3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_si_4.2h3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_si_4.2h3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_si_4.2h3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "127 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.54 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.37",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "2.79",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.54 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.45",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.93",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.54": "0.98",
      "4.35": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.54": "4.90 kW",
      "4.35": "4.27 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.54": "4.87",
      "4.35": "2.79",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.87 kW",
      "4.35": "4.16 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.70",
      "4.35": "2.58",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "0.90",
      "4.35": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.54": "60 \u00b0C",
      "4.35": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.54": "0 W",
      "4.35": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.54": "Electricity",
      "4.35": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.54": "0.67 kW",
      "4.35": "0.66 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.54": "2304 kWh",
      "4.35": "2954 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.54": "",
      "4.35": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "132 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.49",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.98 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.30",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.83",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.27",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.09 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.39",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.99",
      "medium_temperature": "2.83",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.67 kW 0.66 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.70": "0.90",
      "2.58": "0.90",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.70": "60 \u00b0C",
      "2.58": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.70": "0 W",
      "2.58": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.70": "Electricity",
      "2.58": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.70": "0.64 kW",
      "2.58": "0.63 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.70": "2634 kWh",
      "2.58": "3382 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.70": "",
      "2.58": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "126 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.35",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.16",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.76 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.11",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "2.84",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 0.63 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.88 kW",
      "column_2": "0.84 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1556 kWh",
      "column_2": "1993 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.88 kW 0.84 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN SIC 4.2H3",
      "source_page": 22,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_sic_4.2h3": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_sic_4.2h3": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_sic_4.2h3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_sic_4.2h3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_sic_4.2h3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_sic_4.2h3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_sic_4.2h3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_sic_4.2h3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "127 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.54 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.37",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "2.79",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.54 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.45",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.93",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.54": "0.98",
      "4.35": "0.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.54": "4.90 kW",
      "4.35": "4.27 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.54": "4.87",
      "4.35": "2.79",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.87 kW",
      "4.35": "4.16 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.70",
      "4.35": "2.58",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "0.90",
      "4.35": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.54": "60 \u00b0C",
      "4.35": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.54": "0 W",
      "4.35": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.54": "Electricity",
      "4.35": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.54": "0.67 kW",
      "4.35": "0.66 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.54": "2304 kWh",
      "4.35": "2954 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.54": "",
      "4.35": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "132 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.49",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.98 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.30",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.83",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.27",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.09 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.39",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.99",
      "medium_temperature": "2.83",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.67 kW 0.66 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.70": "0.90",
      "2.58": "0.90",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.70": "60 \u00b0C",
      "2.58": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.70": "0 W",
      "2.58": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.70": "Electricity",
      "2.58": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.70": "0.64 kW",
      "2.58": "0.63 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.70": "2634 kWh",
      "2.58": "3382 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.70": "",
      "2.58": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "126 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.35",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.16",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.76 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.11",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "2.84",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 0.63 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.88 kW",
      "column_2": "0.84 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1556 kWh",
      "column_2": "1993 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.88 kW 0.84 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN WS 4.2H3M",
      "source_page": 26,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_ws_4.2h3m": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_ws_4.2h3m": "Indoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_ws_4.2h3m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_ws_4.2h3m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_ws_4.2h3m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_ws_4.2h3m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_ws_4.2h3m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_ws_4.2h3m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "127 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.54 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.37",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "2.79",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.54 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.45",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.93",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.54": "0.98",
      "4.35": "0.99",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.54": "4.90 kW",
      "4.35": "4.27 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.54": "4.87",
      "4.35": "2.79",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.87 kW",
      "4.35": "4.16 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.70",
      "4.35": "2.58",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "0.90",
      "4.35": "0.90",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.54": "60 \u00b0C",
      "4.35": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.54": "15 W",
      "4.35": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.54": "0 W",
      "4.35": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.54": "Electricity",
      "4.35": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.54": "0.67 kW",
      "4.35": "0.66 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.54": "2304 kWh",
      "4.35": "2954 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "4.35": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.54": "",
      "4.35": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "132 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.49",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.98 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.30",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.83",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.27",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.09 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.39",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.99",
      "medium_temperature": "2.83",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.67 kW 0.66 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.70": "0.90",
      "2.58": "0.90",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.70": "60 \u00b0C",
      "2.58": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.70": "15 W",
      "2.58": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.70": "0 W",
      "2.58": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.70": "Electricity",
      "2.58": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.70": "0.64 kW",
      "2.58": "0.63 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.70": "2634 kWh",
      "2.58": "3382 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.70": "",
      "2.58": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.70": "",
      "2.58": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "126 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.35",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.16",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.76 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.11",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "2.84",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.70",
      "medium_temperature": "2.58",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 0.63 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.88 kW",
      "column_2": "0.84 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1556 kWh",
      "column_2": "1993 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.88 kW 0.84 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_42_3__Brine_Water_41"
    }
  ]
}