{
  "source_pdf": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42.pdf",
  "extraction_timestamp": "2025-11-17T16:02:08.742029",
  "total_records": 521,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Subtype SW 62 1~",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "SW 62 1~",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.35 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "12.05.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Transitional Rules",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SW 62H1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_sw_62h1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_sw_62h1": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_sw_62h1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_sw_62h1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_sw_62h1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_sw_62h1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_sw_62h1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_sw_62h1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.75",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.18 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.01",
      "medium_temperature": "3.54",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "2.96",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.86 kW",
      "medium_temperature": "5.58 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.06",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "4.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.94",
      "medium_temperature": "3.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.71_kw": "4.72",
      "5.10_kw": "2.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.71_kw": "1.00",
      "5.10_kw": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.71_kw": "60 \u00b0C",
      "5.10_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.71_kw": "15 W",
      "5.10_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.71_kw": "15 W",
      "5.10_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.71_kw": "15 W",
      "5.10_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.71_kw": "0 W",
      "5.10_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.71_kw": "Electricity",
      "5.10_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.71_kw": "1.09 kW",
      "5.10_kw": "1.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.71_kw": "2802 kWh",
      "5.10_kw": "3608 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.71_kw": "",
      "5.10_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.71_kw": "",
      "5.10_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "5.71_kw": "",
      "5.10_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "139 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.11 kW",
      "medium_temperature": "6.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.66",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "3.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "4.42",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.91 kW",
      "medium_temperature": "5.77 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.58",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.21",
      "medium_temperature": "3.19",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.72",
      "medium_temperature": "2.76",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.09 kW 1.08 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.40 kW",
      "column_2": "1.38 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3382 kWh",
      "column_2": "4362 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "132 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.72 kW",
      "medium_temperature": "6.08 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.51",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "2.76",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.31",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.22",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "3.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.72",
      "medium_temperature": "2.76",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.01 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1809 kWh",
      "medium_temperature": "2315 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.38 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.01 kW 0.98 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SWC 62H1",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_swc_62h1": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_swc_62h1": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_swc_62h1": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_swc_62h1": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_swc_62h1": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swc_62h1": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swc_62h1": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_swc_62h1": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.75",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "134 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.18 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.01",
      "medium_temperature": "3.54",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "2.96",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.60",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.86 kW",
      "medium_temperature": "5.58 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.06",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "4.48",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "5.71 kW",
      "3.04": "5.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "4.72",
      "3.04": "2.76",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "1.00",
      "3.04": "1.00",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.94": "60 \u00b0C",
      "3.04": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.94": "15 W",
      "3.04": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.94": "15 W",
      "3.04": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.94": "15 W",
      "3.04": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.94": "0 W",
      "3.04": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.94": "Electricity",
      "3.04": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.94": "1.09 kW",
      "3.04": "1.08 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.94": "2802 kWh",
      "3.04": "3608 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.94": "",
      "3.04": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.94": "",
      "3.04": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "4.94": "",
      "3.04": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "139 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.11 kW",
      "medium_temperature": "6.48 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.66",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.48",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "3.99",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "4.42",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.91 kW",
      "medium_temperature": "5.77 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.58",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.21",
      "medium_temperature": "3.19",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.72",
      "medium_temperature": "2.76",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.09 kW 1.08 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.40 kW",
      "column_2": "1.38 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3382 kWh",
      "column_2": "4362 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "132 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.72 kW",
      "medium_temperature": "6.08 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.51",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "2.76",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.31",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.22",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "3.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.72",
      "medium_temperature": "2.76",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.01 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1809 kWh",
      "medium_temperature": "2315 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.38 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.01 kW 0.98 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZS 62H1S",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzs_62h1s": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzs_62h1s": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzs_62h1s": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzs_62h1s": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzs_62h1s": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_62h1s": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_62h1s": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzs_62h1s": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.75",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "134 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.18 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.01",
      "medium_temperature": "3.54",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "2.96",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.60",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.86 kW",
      "medium_temperature": "5.58 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.06",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "4.48",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "5.71 kW",
      "3.04": "5.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "4.72",
      "3.04": "2.76",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "1.00",
      "3.04": "1.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.94": "60 \u00b0C",
      "3.04": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.94": "15 W",
      "3.04": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.94": "15 W",
      "3.04": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.94": "15 W",
      "3.04": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.94": "0 W",
      "3.04": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.94": "Electricity",
      "3.04": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.94": "1.09 kW",
      "3.04": "1.08 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.94": "2802 kWh",
      "3.04": "3608 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.94": "",
      "3.04": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.94": "",
      "3.04": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "4.94": "",
      "3.04": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "139 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.11 kW",
      "medium_temperature": "6.48 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.66",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.48",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "3.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "4.42",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.91 kW",
      "medium_temperature": "5.77 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.58",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.21",
      "medium_temperature": "3.19",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.72",
      "medium_temperature": "2.76",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.09 kW 1.08 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.40 kW",
      "column_2": "1.38 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3382 kWh",
      "column_2": "4362 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "132 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.72 kW",
      "medium_temperature": "6.08 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.51",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "2.76",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.31",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.22",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "3.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.72",
      "medium_temperature": "2.76",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.01 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1809 kWh",
      "medium_temperature": "2315 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.38 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.01 kW 0.98 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZS 62H2S",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzs_62h2s": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzs_62h2s": "Indoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzs_62h2s": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzs_62h2s": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzs_62h2s": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_62h2s": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_62h2s": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzs_62h2s": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.75",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "134 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.18 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.01",
      "medium_temperature": "3.54",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "2.96",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.60",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.86 kW",
      "medium_temperature": "5.58 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.06",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "4.48",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "5.71 kW",
      "3.04": "5.10 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "4.72",
      "3.04": "2.76",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "1.00",
      "3.04": "1.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.94": "60 \u00b0C",
      "3.04": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.94": "15 W",
      "3.04": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.94": "15 W",
      "3.04": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.94": "15 W",
      "3.04": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.94": "0 W",
      "3.04": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.94": "Electricity",
      "3.04": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.94": "1.09 kW",
      "3.04": "1.08 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.94": "2802 kWh",
      "3.04": "3608 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.94": "",
      "3.04": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.94": "",
      "3.04": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "4.94": "",
      "3.04": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "139 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.11 kW",
      "medium_temperature": "6.48 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.66",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.48",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "3.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "4.42",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.91 kW",
      "medium_temperature": "5.77 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.58",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.21",
      "medium_temperature": "3.19",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.72",
      "medium_temperature": "2.76",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.09 kW 1.08 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.40 kW",
      "column_2": "1.38 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3382 kWh",
      "column_2": "4362 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "132 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.72 kW",
      "medium_temperature": "6.08 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.51",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "2.76",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.31",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.22",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.97",
      "medium_temperature": "3.00",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.72",
      "medium_temperature": "2.76",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.01 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1809 kWh",
      "medium_temperature": "2315 kWh",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.38 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.01 kW 0.98 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_62_1__Brine_Water_42"
    }
  ]
}