{
  "source_pdf": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43.pdf",
  "extraction_timestamp": "2025-11-17T16:02:10.299197",
  "total_records": 521,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Subtype SW 82 1~",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "SW 82 1~",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-17",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.63 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "12.05.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Transitional Rules",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SW 82H1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_sw_82h1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_sw_82h1": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_sw_82h1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_sw_82h1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_sw_82h1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_sw_82h1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_sw_82h1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_sw_82h1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.56 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.84",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "133 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.72 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.44 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.57",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.93",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.38 kW",
      "medium_temperature": "6.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.98",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.33_kw": "4.76",
      "6.62_kw": "2.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.33_kw": "1.00",
      "6.62_kw": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.33_kw": "60 \u00b0C",
      "6.62_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.33_kw": "15 W",
      "6.62_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.33_kw": "15 W",
      "6.62_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.33_kw": "15 W",
      "6.62_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.33_kw": "0 W",
      "6.62_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.33_kw": "Electricity",
      "6.62_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.33_kw": "1.39 kW",
      "6.62_kw": "1.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.33_kw": "3540 kWh",
      "6.62_kw": "4692 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.33_kw": "",
      "6.62_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.33_kw": "",
      "6.62_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "7.33_kw": "",
      "6.62_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "137 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.12 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "3.62",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.46 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.09 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "3.87",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.55 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.21",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.56 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.34",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.44 kW",
      "medium_temperature": "6.83 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.23",
      "medium_temperature": "3.26",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.76",
      "medium_temperature": "2.84",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.39 kW 1.38 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.79 kW",
      "column_2": "1.76 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4283 kWh",
      "column_2": "5708 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "133 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.62 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "3.49",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "2.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.43 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.32",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.53 kW",
      "medium_temperature": "7.16 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.05",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.00",
      "medium_temperature": "3.08",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.76",
      "medium_temperature": "2.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.29 kW",
      "medium_temperature": "1.25 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2274 kWh",
      "medium_temperature": "3009 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.79 kW 1.76 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.29 kW 1.25 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec SWC 82H1",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_swc_82h1": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_swc_82h1": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_swc_82h1": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_swc_82h1": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_swc_82h1": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swc_82h1": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_swc_82h1": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_swc_82h1": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.56 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.84",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "133 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.72 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.52",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.04",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.44 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.57",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.11 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.93",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.25",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.38 kW",
      "medium_temperature": "6.77 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.98": "7.33 kW",
      "3.12": "6.62 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.98": "4.76",
      "3.12": "2.84",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.98": "1.00",
      "3.12": "1.00",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.98": "60 \u00b0C",
      "3.12": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.98": "15 W",
      "3.12": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.98": "15 W",
      "3.12": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.98": "15 W",
      "3.12": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.98": "0 W",
      "3.12": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.98": "Electricity",
      "3.12": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.98": "1.39 kW",
      "3.12": "1.38 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.98": "3540 kWh",
      "3.12": "4692 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.98": "",
      "3.12": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.98": "",
      "3.12": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "4.98": "",
      "3.12": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "137 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.12 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "3.62",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.46 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.48",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.09 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "3.87",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.55 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.21",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.56 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.34",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.44 kW",
      "medium_temperature": "6.83 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.23",
      "medium_temperature": "3.26",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.76",
      "medium_temperature": "2.84",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.39 kW 1.38 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.79 kW",
      "column_2": "1.76 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4283 kWh",
      "column_2": "5708 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "133 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.62 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "3.49",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "2.84",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.43 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.32",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.53 kW",
      "medium_temperature": "7.16 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.05",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.00",
      "medium_temperature": "3.08",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.76",
      "medium_temperature": "2.84",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.29 kW",
      "medium_temperature": "1.25 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2274 kWh",
      "medium_temperature": "3009 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.79 kW 1.76 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.29 kW 1.25 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZS 82H1S",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzs_82h1s": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzs_82h1s": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzs_82h1s": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzs_82h1s": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzs_82h1s": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_82h1s": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_82h1s": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzs_82h1s": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.56 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.84",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "133 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.72 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.52",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.04",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.44 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.57",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.11 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.93",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.25",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.38 kW",
      "medium_temperature": "6.77 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.98": "7.33 kW",
      "3.12": "6.62 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.98": "4.76",
      "3.12": "2.84",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.98": "1.00",
      "3.12": "1.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.98": "60 \u00b0C",
      "3.12": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.98": "15 W",
      "3.12": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.98": "15 W",
      "3.12": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.98": "15 W",
      "3.12": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.98": "0 W",
      "3.12": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.98": "Electricity",
      "3.12": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.98": "1.39 kW",
      "3.12": "1.38 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.98": "3540 kWh",
      "3.12": "4692 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.98": "",
      "3.12": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.98": "",
      "3.12": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "4.98": "",
      "3.12": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "137 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.12 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "3.62",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.46 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.48",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.09 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "3.87",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.55 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.21",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.56 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.34",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.44 kW",
      "medium_temperature": "6.83 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.23",
      "medium_temperature": "3.26",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.76",
      "medium_temperature": "2.84",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.39 kW 1.38 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.79 kW",
      "column_2": "1.76 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4283 kWh",
      "column_2": "5708 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "133 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.62 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "3.49",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "2.84",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.43 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.32",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.53 kW",
      "medium_temperature": "7.16 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.05",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.00",
      "medium_temperature": "3.08",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.76",
      "medium_temperature": "2.84",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.29 kW",
      "medium_temperature": "1.25 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2274 kWh",
      "medium_temperature": "3009 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.79 kW 1.76 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.29 kW 1.25 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec PWZS 82H2S",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_pwzs_82h2s": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_pwzs_82h2s": "Indoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_pwzs_82h2s": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_pwzs_82h2s": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_pwzs_82h2s": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_82h2s": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_pwzs_82h2s": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_pwzs_82h2s": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.56 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.84",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "133 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.72 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.52",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.04",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.44 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.57",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.11 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.93",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.25",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.38 kW",
      "medium_temperature": "6.77 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.98": "7.33 kW",
      "3.12": "6.62 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.98": "4.76",
      "3.12": "2.84",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.98": "1.00",
      "3.12": "1.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.98": "60 \u00b0C",
      "3.12": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.98": "15 W",
      "3.12": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.98": "15 W",
      "3.12": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.98": "15 W",
      "3.12": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.98": "0 W",
      "3.12": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.98": "Electricity",
      "3.12": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.98": "1.39 kW",
      "3.12": "1.38 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.98": "3540 kWh",
      "3.12": "4692 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.98": "",
      "3.12": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.98": "",
      "3.12": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "4.98": "",
      "3.12": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "137 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.12 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "3.62",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.46 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.48",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.09 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "3.87",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.55 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.21",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.56 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.34",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.44 kW",
      "medium_temperature": "6.83 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.23",
      "medium_temperature": "3.26",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.76",
      "medium_temperature": "2.84",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.39 kW 1.38 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.79 kW",
      "column_2": "1.76 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4283 kWh",
      "column_2": "5708 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "133 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.62 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "3.49",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "2.84",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.43 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.32",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.53 kW",
      "medium_temperature": "7.16 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.05",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.00",
      "medium_temperature": "3.08",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.62 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.76",
      "medium_temperature": "2.84",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.29 kW",
      "medium_temperature": "1.25 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2274 kWh",
      "medium_temperature": "3009 kWh",
      "source_page": 13,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.79 kW 1.76 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.29 kW 1.25 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_SW_82_1__Brine_Water_43"
    }
  ]
}