{
  "source_pdf": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50.pdf",
  "extraction_timestamp": "2025-11-17T16:02:14.853574",
  "total_records": 519,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Subtype WZSV/SWCV 63",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "WZSV/SWCV 63",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "041-K001-55",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "0.165 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "15.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Heat Pump Keymark Scheme Rules Rev 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "Fraunhofer ISE, DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec - WZSV 63K1/3M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_-_wzsv_63k1/3m": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_-_wzsv_63k1/3m": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_-_wzsv_63k1/3m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_-_wzsv_63k1/3m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_-_wzsv_63k1/3m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_-_wzsv_63k1/3m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_-_wzsv_63k1/3m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_-_wzsv_63k1/3m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.53 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.97",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "150 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "3.96",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "3.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.57",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.00_kw": "6.04",
      "0.94_kw": "4.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.00_kw": "1.000",
      "0.94_kw": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "1.000",
      "0.94_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.00_kw": "75 \u00b0C",
      "0.94_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.00_kw": "8 W",
      "0.94_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.00_kw": "0 W",
      "0.94_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.00_kw": "Electricity",
      "0.94_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.00_kw": "0.00 kW",
      "0.94_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.00_kw": "2409 kWh",
      "0.94_kw": "2610 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec - WZSV 63H1/3M",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_-_wzsv_63h1/3m": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_-_wzsv_63h1/3m": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_-_wzsv_63h1/3m": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_-_wzsv_63h1/3m": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_-_wzsv_63h1/3m": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_-_wzsv_63h1/3m": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_-_wzsv_63h1/3m": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_-_wzsv_63h1/3m": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.53 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.97",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "150 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "3.96",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "3.04",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.04",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.77 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.57",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.00_kw": "6.04",
      "0.94_kw": "4.83",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.00_kw": "1.000",
      "0.94_kw": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "1.000",
      "0.94_kw": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.00_kw": "75 \u00b0C",
      "0.94_kw": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.00_kw": "8 W",
      "0.94_kw": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.00_kw": "0 W",
      "0.94_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.00_kw": "Electricity",
      "0.94_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.00_kw": "0.00 kW",
      "0.94_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.00_kw": "2409 kWh",
      "0.94_kw": "2610 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN - WSV 6.3K1/3M",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_-_wsv_6.3k1/3m": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_-_wsv_6.3k1/3m": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_-_wsv_6.3k1/3m": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_-_wsv_6.3k1/3m": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_-_wsv_6.3k1/3m": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_-_wsv_6.3k1/3m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_-_wsv_6.3k1/3m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_-_wsv_6.3k1/3m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.53 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.97",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "150 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "3.96",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "3.04",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.04",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.77 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.57",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.00_kw": "6.04",
      "0.94_kw": "4.83",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.00_kw": "1.000",
      "0.94_kw": "0.950",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "1.000",
      "0.94_kw": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.00_kw": "75 \u00b0C",
      "0.94_kw": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.00_kw": "8 W",
      "0.94_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.00_kw": "0 W",
      "0.94_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.00_kw": "Electricity",
      "0.94_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.00_kw": "0.00 kW",
      "0.94_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.00_kw": "2409 kWh",
      "0.94_kw": "2610 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN - WSV 6.3H1/3M",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_-_wsv_6.3h1/3m": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_-_wsv_6.3h1/3m": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_-_wsv_6.3h1/3m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_-_wsv_6.3h1/3m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_-_wsv_6.3h1/3m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_-_wsv_6.3h1/3m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_-_wsv_6.3h1/3m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_-_wsv_6.3h1/3m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.53 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.97",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "150 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "3.96",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "3.04",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.04",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.77 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.57",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.00_kw": "6.04",
      "0.94_kw": "4.83",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.00_kw": "1.000",
      "0.94_kw": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "1.000",
      "0.94_kw": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.00_kw": "75 \u00b0C",
      "0.94_kw": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.00_kw": "8 W",
      "0.94_kw": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.00_kw": "0 W",
      "0.94_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.00_kw": "Electricity",
      "0.94_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.00_kw": "0.00 kW",
      "0.94_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.00_kw": "2409 kWh",
      "0.94_kw": "2610 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec - SWCV 63H1/3",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_-_swcv_63h1/3": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_-_swcv_63h1/3": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_-_swcv_63h1/3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_-_swcv_63h1/3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_-_swcv_63h1/3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_-_swcv_63h1/3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_-_swcv_63h1/3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_-_swcv_63h1/3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.53 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.97",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "150 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "3.96",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "3.04",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.04",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.77 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.57",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.00_kw": "6.04",
      "0.94_kw": "4.83",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.00_kw": "1.000",
      "0.94_kw": "0.950",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "1.000",
      "0.94_kw": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.00_kw": "75 \u00b0C",
      "0.94_kw": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.00_kw": "8 W",
      "0.94_kw": "9 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.00_kw": "0 W",
      "0.94_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.00_kw": "Electricity",
      "0.94_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.00_kw": "0.00 kW",
      "0.94_kw": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.00_kw": "2409 kWh",
      "0.94_kw": "2610 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Model alpha innotec - SWCV 63K1/3",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_innotec_-_swcv_63k1/3": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_innotec_-_swcv_63k1/3": "Indoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_innotec_-_swcv_63k1/3": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_innotec_-_swcv_63k1/3": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_innotec_-_swcv_63k1/3": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_-_swcv_63k1/3": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_innotec_-_swcv_63k1/3": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_innotec_-_swcv_63k1/3": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.53 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.97",
      "source_page": 12,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "150 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "3.96",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "3.04",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.04",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.77 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.57",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.00_kw": "6.04",
      "0.94_kw": "4.83",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.00_kw": "1.000",
      "0.94_kw": "0.950",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "1.000",
      "0.94_kw": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.00_kw": "75 \u00b0C",
      "0.94_kw": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.00_kw": "8 W",
      "0.94_kw": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.00_kw": "0 W",
      "0.94_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.00_kw": "Electricity",
      "0.94_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.00_kw": "0.00 kW",
      "0.94_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.00_kw": "2409 kWh",
      "0.94_kw": "2610 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN - SICV 6.3H1/3",
      "source_page": 14,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_-_sicv_6.3h1/3": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_-_sicv_6.3h1/3": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_-_sicv_6.3h1/3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_-_sicv_6.3h1/3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_-_sicv_6.3h1/3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_-_sicv_6.3h1/3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_-_sicv_6.3h1/3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_-_sicv_6.3h1/3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.53 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.97",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "150 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "3.96",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "3.04",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.04",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.77 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.57",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.00_kw": "6.04",
      "0.94_kw": "4.83",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.00_kw": "1.000",
      "0.94_kw": "0.950",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "1.000",
      "0.94_kw": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.00_kw": "75 \u00b0C",
      "0.94_kw": "75 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.00_kw": "8 W",
      "0.94_kw": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.00_kw": "0 W",
      "0.94_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.00_kw": "Electricity",
      "0.94_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.00_kw": "0.00 kW",
      "0.94_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.00_kw": "2409 kWh",
      "0.94_kw": "2610 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Model NOVELAN - SICV 6.3K1/3",
      "source_page": 16,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "novelan_-_sicv_6.3k1/3": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "novelan_-_sicv_6.3k1/3": "Indoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "novelan_-_sicv_6.3k1/3": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "novelan_-_sicv_6.3k1/3": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "novelan_-_sicv_6.3k1/3": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_-_sicv_6.3k1/3": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "",
      "novelan_-_sicv_6.3k1/3": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "novelan_-_sicv_6.3k1/3": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.53 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.97",
      "source_page": 16,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "150 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "3.96",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "3.04",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.04",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.77 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.57",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.00_kw": "6.04",
      "0.94_kw": "4.83",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.00_kw": "1.000",
      "0.94_kw": "0.950",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "5.89 kW",
      "0.94_kw": "5.09 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "3.79",
      "0.94_kw": "2.75",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.00_kw": "1.000",
      "0.94_kw": "1.000",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.00_kw": "75 \u00b0C",
      "0.94_kw": "75 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.00_kw": "8 W",
      "0.94_kw": "9 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.00_kw": "8 W",
      "0.94_kw": "8 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.00_kw": "0 W",
      "0.94_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.00_kw": "Electricity",
      "0.94_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.00_kw": "0.00 kW",
      "0.94_kw": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.00_kw": "2409 kWh",
      "0.94_kw": "2610 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_WZSV_SWCV_63_Brine_Water_50"
    }
  ]
}