{
  "source_pdf": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T16:02:15.313581",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype alpha SE M-AW 11",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ait-deutschland_gmbh": "Industriestr. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ait-deutschland_gmbh": "95359",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ait-deutschland_gmbh": "Kasendorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ait-deutschland_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ait-deutschland_gmbh": "UL International Italia S.r.l.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ait-deutschland_gmbh": "alpha SE M-AW 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ait-deutschland_gmbh": "047-A1003",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ait-deutschland_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ait-deutschland_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ait-deutschland_gmbh": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ait-deutschland_gmbh": "21.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ait-deutschland_gmbh": "Heat Pump Keymark scheme rules V15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ait-deutschland_gmbh": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model alpha SE M-AW 11 1P",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_se_m-aw_11_1p": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_se_m-aw_11_1p": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_se_m-aw_11_1p": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alpha_se_m-aw_11_1p": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_se_m-aw_11_1p": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_se_m-aw_11_1p": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_se_m-aw_11_1p": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_se_m-aw_11_1p": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_se_m-aw_11_1p": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.37 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.73 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "150 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.82",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.68 kW",
      "medium_temperature": "7.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "2.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.55 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.59 kW",
      "medium_temperature": "3.12 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.83": "0.900",
      "5.05": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.83": "2.64 kW",
      "5.05": "2.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.83": "9.97",
      "5.05": "7.81",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.83": "0.900",
      "5.05": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.83": "8.68 kW",
      "5.05": "7.77 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.83": "2.84",
      "5.05": "2.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.83": "8.20 kW",
      "5.05": "7.37 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.83": "2.60",
      "5.05": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.83": "0.900",
      "5.05": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.83": "75 \u00b0C",
      "5.05": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.83": "6 W",
      "5.05": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.83": "6 W",
      "5.05": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.83": "6 W",
      "5.05": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.83": "0 W",
      "5.05": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.83": "Electricity",
      "5.05": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.83": "2.30 kW",
      "5.05": "1.63 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.83": "4540 kWh",
      "5.05": "4870 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 1.63 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model alpha SE M-AW 11 3P",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alpha_se_m-aw_11_3p": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alpha_se_m-aw_11_3p": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alpha_se_m-aw_11_3p": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alpha_se_m-aw_11_3p": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alpha_se_m-aw_11_3p": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alpha_se_m-aw_11_3p": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_se_m-aw_11_3p": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alpha_se_m-aw_11_3p": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alpha_se_m-aw_11_3p": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.37 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.73 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.95",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "150 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.82",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.68 kW",
      "medium_temperature": "7.77 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "2.24",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.55 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.72",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.59 kW",
      "medium_temperature": "3.12 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.83": "0.900",
      "5.05": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.83": "2.64 kW",
      "5.05": "2.61 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.83": "9.97",
      "5.05": "7.81",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.83": "0.900",
      "5.05": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.83": "8.68 kW",
      "5.05": "7.77 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.83": "2.84",
      "5.05": "2.24",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.83": "8.20 kW",
      "5.05": "7.37 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.83": "2.60",
      "5.05": "1.94",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.83": "0.900",
      "5.05": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.83": "75 \u00b0C",
      "5.05": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.83": "6 W",
      "5.05": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.83": "6 W",
      "5.05": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.83": "6 W",
      "5.05": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.83": "0 W",
      "5.05": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.83": "Electricity",
      "5.05": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.83": "2.30 kW",
      "5.05": "1.63 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.83": "4540 kWh",
      "5.05": "4870 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 1.63 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ait-deutschland_GmbH_alpha_SE_M-AW_11_Outdoor_Air_Water_1"
    }
  ]
}