{
  "source_pdf": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T16:02:22.593985",
  "total_records": 777,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype TTF 04, TTF 04 cool, TTC 04, TTC 04 cool",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "tecalor_gmbh": "L\u00fcchtringer Weg 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "tecalor_gmbh": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "tecalor_gmbh": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "tecalor_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "tecalor_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "tecalor_gmbh": "TTF 04, TTF 04 cool, TTC 04, TTC 04 cool",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "tecalor_gmbh": "011-1W0038",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "tecalor_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "tecalor_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "tecalor_gmbh": "1.05 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "tecalor_gmbh": "01.11.2016",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Model TTF 04, all climates",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_04,_all_climates": "Heating (low temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_04,_all_climates": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_04,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_04,_all_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_04,_all_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_04,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_04,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_04,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "4.90_kw": "5.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.90_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.90_kw": "4.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.90_kw": "4.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "4.90_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "4.90_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "4.90_kw": "54 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "4.90_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "4.90_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.90_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.90_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.90_kw": "2002 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "4.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "4.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "4.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "psb": "PCK",
      "9_w": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: Type of energy\ninput",
      "9_w": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: PSUP",
      "9_w": "1.17 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qhe",
      "9_w": "2888 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Pdh Tj = -15\u00b0C (if TOL",
      "9_w": "4.80",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "COP Tj = -15\u00b0C (if TOL",
      "9_w": "4.92",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Cdh Tj = -15 \u00b0C",
      "9_w": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "EN 14825 | Warmer Climate",
      "9_w": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1310 kWh",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.17 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Model TTF 04, average climates",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_04,_average_climates": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_04,_average_climates": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_04,_average_climates": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_04,_average_climates": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_04,_average_climates": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_04,_average_climates": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_04,_average_climates": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_04,_average_climates": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.72",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "128 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.40",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "2.85",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.35",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.73",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "4.90_kw": "5.52",
      "4.70_kw": "4.18",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.90_kw": "0.90",
      "4.70_kw": "0.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.90_kw": "4.80 kW",
      "4.70_kw": "4.30 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.90_kw": "4.50",
      "4.70_kw": "2.72",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.80 kW",
      "4.70_kw": "4.30 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.50",
      "4.70_kw": "2.72",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "4.90_kw": "65 \u00b0C",
      "4.70_kw": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "4.90_kw": "0 W",
      "4.70_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "4.90_kw": "54 W",
      "4.70_kw": "54 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "4.90_kw": "9 W",
      "4.70_kw": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "4.90_kw": "0 W",
      "4.70_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.90_kw": "Electricity",
      "4.70_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.90_kw": "0.00 kW",
      "4.70_kw": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.90_kw": "2002 kWh",
      "4.70_kw": "2583 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Model TTF 04 cool, all climates",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_04_cool,_all_climates": "Heating (low temp)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_04_cool,_all_climates": "Indoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_04_cool,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_04_cool,_all_climates": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_04_cool,_all_climates": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_04_cool,_all_climates": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_04_cool,_all_climates": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_04_cool,_all_climates": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "4.90_kw": "5.52",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.90_kw": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.90_kw": "4.80 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.90_kw": "4.50",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.80 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.50",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "4.90_kw": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "4.90_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "4.90_kw": "54 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "4.90_kw": "9 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "4.90_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.90_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.90_kw": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.90_kw": "2002 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "4.90_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "4.90_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "4.90_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "psb": "PCK",
      "9_w": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: Type of energy\ninput",
      "9_w": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: PSUP",
      "9_w": "1.17 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qhe",
      "9_w": "2888 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Pdh Tj = -15\u00b0C (if TOL",
      "9_w": "4.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "COP Tj = -15\u00b0C (if TOL",
      "9_w": "4.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Cdh Tj = -15 \u00b0C",
      "9_w": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "EN 14825 | Warmer Climate",
      "9_w": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1310 kWh",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.17 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Model TTF 04 cool, average climates",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_04_cool,_average_climates": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_04_cool,_average_climates": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_04_cool,_average_climates": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_04_cool,_average_climates": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_04_cool,_average_climates": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_04_cool,_average_climates": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_04_cool,_average_climates": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_04_cool,_average_climates": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.72",
      "source_page": 10,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "128 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.40",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "2.85",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.35",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.73",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "4.90_kw": "5.52",
      "4.70_kw": "4.18",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.90_kw": "0.90",
      "4.70_kw": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.90_kw": "4.80 kW",
      "4.70_kw": "4.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.90_kw": "4.50",
      "4.70_kw": "2.72",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.80 kW",
      "4.70_kw": "4.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.50",
      "4.70_kw": "2.72",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "4.90_kw": "65 \u00b0C",
      "4.70_kw": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "4.90_kw": "0 W",
      "4.70_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "4.90_kw": "54 W",
      "4.70_kw": "54 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "4.90_kw": "9 W",
      "4.70_kw": "9 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "4.90_kw": "0 W",
      "4.70_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.90_kw": "Electricity",
      "4.70_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.90_kw": "0.00 kW",
      "4.70_kw": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.90_kw": "2002 kWh",
      "4.70_kw": "2583 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Model TTC 04, all climates",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttc_04,_all_climates": "Heating (low temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttc_04,_all_climates": "Indoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttc_04,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttc_04,_all_climates": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttc_04,_all_climates": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_04,_all_climates": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_04,_all_climates": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttc_04,_all_climates": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "4.90_kw": "5.52",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.90_kw": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.90_kw": "4.80 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.90_kw": "4.50",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.80 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.50",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "4.90_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "4.90_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "4.90_kw": "54 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "4.90_kw": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "4.90_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.90_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.90_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.90_kw": "2002 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "4.90_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "4.90_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "4.90_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "psb": "PCK",
      "9_w": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: Type of energy\ninput",
      "9_w": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: PSUP",
      "9_w": "1.17 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qhe",
      "9_w": "2888 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Pdh Tj = -15\u00b0C (if TOL",
      "9_w": "4.80",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "COP Tj = -15\u00b0C (if TOL",
      "9_w": "4.92",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Cdh Tj = -15 \u00b0C",
      "9_w": "0.90",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "EN 14825 | Warmer Climate",
      "9_w": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1310 kWh",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.17 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Model TTC 04, average climates",
      "source_page": 15,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttc_04,_average_climates": "Heating (medium temp)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttc_04,_average_climates": "Indoor",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttc_04,_average_climates": "n/a",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttc_04,_average_climates": "n/a",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttc_04,_average_climates": "n/a",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_04,_average_climates": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_04,_average_climates": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttc_04,_average_climates": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 15,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.72",
      "source_page": 15,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 15,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "128 %",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.40",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "2.85",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.35",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.73",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "4.90_kw": "5.52",
      "4.70_kw": "4.18",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.90_kw": "0.90",
      "4.70_kw": "0.90",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.90_kw": "4.80 kW",
      "4.70_kw": "4.30 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.90_kw": "4.50",
      "4.70_kw": "2.72",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.80 kW",
      "4.70_kw": "4.30 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.50",
      "4.70_kw": "2.72",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "4.90_kw": "65 \u00b0C",
      "4.70_kw": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "4.90_kw": "0 W",
      "4.70_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "4.90_kw": "54 W",
      "4.70_kw": "54 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "4.90_kw": "9 W",
      "4.70_kw": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "4.90_kw": "0 W",
      "4.70_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.90_kw": "Electricity",
      "4.70_kw": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.90_kw": "0.00 kW",
      "4.70_kw": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.90_kw": "2002 kWh",
      "4.70_kw": "2583 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Model TTC 04 cool, all climates",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttc_04_cool,_all_climates": "Heating (low temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttc_04_cool,_all_climates": "Indoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttc_04_cool,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttc_04_cool,_all_climates": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttc_04_cool,_all_climates": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_04_cool,_all_climates": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_04_cool,_all_climates": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttc_04_cool,_all_climates": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "4.90_kw": "5.52",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.90_kw": "0.90",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.90_kw": "4.80 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.90_kw": "4.50",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.80 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.50",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "4.90_kw": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "4.90_kw": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "4.90_kw": "54 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "4.90_kw": "9 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "4.90_kw": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.90_kw": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.90_kw": "0.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.90_kw": "2002 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "4.90_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "4.90_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "4.90_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "psb": "PCK",
      "9_w": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: Type of energy\ninput",
      "9_w": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: PSUP",
      "9_w": "1.17 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qhe",
      "9_w": "2888 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Pdh Tj = -15\u00b0C (if TOL",
      "9_w": "4.80",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "COP Tj = -15\u00b0C (if TOL",
      "9_w": "4.92",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "Cdh Tj = -15 \u00b0C",
      "9_w": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "psb": "EN 14825 | Warmer Climate",
      "9_w": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1310 kWh",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.17 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Model TTC 04 cool, average climates",
      "source_page": 20,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttc_04_cool,_average_climates": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttc_04_cool,_average_climates": "Indoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttc_04_cool,_average_climates": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttc_04_cool,_average_climates": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttc_04_cool,_average_climates": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_04_cool,_average_climates": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_04_cool,_average_climates": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttc_04_cool,_average_climates": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.72",
      "source_page": 20,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "128 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.40",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "2.85",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.35",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.73",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "4.90_kw": "5.52",
      "4.70_kw": "4.18",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.90_kw": "0.90",
      "4.70_kw": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.90_kw": "4.80 kW",
      "4.70_kw": "4.30 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.90_kw": "4.50",
      "4.70_kw": "2.72",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.80 kW",
      "4.70_kw": "4.30 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90_kw": "4.50",
      "4.70_kw": "2.72",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "4.90_kw": "65 \u00b0C",
      "4.70_kw": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "4.90_kw": "0 W",
      "4.70_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "4.90_kw": "54 W",
      "4.70_kw": "54 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "4.90_kw": "9 W",
      "4.70_kw": "9 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "4.90_kw": "0 W",
      "4.70_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.90_kw": "Electricity",
      "4.70_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.90_kw": "0.00 kW",
      "4.70_kw": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.90_kw": "2002 kWh",
      "4.70_kw": "2583 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_04__TTF_04_cool__TTC_04__TTC_04_cool_Brine_Water_5"
    }
  ]
}