{
  "source_pdf": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T16:02:24.480533",
  "total_records": 777,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype TTF 07, TTF 07 cool, TTC 07, TTC 07 cool",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "tecalor_gmbh": "L\u00fcchtringer Weg 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "tecalor_gmbh": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "tecalor_gmbh": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "tecalor_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "tecalor_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "tecalor_gmbh": "TTF 07, TTF 07 cool, TTC 07, TTC 07 cool",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "tecalor_gmbh": "011-1W0040",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "tecalor_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "tecalor_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "tecalor_gmbh": "1.72 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "tecalor_gmbh": "28.10.2016",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model TTF 07, all climates",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_07,_all_climates": "Heating (low temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_07,_all_climates": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_07,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_07,_all_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_07,_all_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_07,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_07,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_07,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.70_kw": "5.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.70_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.70_kw": "7.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.70_kw": "4.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "7.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "4.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.70_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.70_kw": "54 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.70_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.70_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.70_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.70_kw": "2912 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "7.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "psb": "PCK",
      "9_w": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: Type of energy\ninput",
      "9_w": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: PSUP",
      "9_w": "1.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qhe",
      "9_w": "4184 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Pdh Tj = -15\u00b0C (if TOL",
      "9_w": "7.60",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "COP Tj = -15\u00b0C (if TOL",
      "9_w": "5.31",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Cdh Tj = -15 \u00b0C",
      "9_w": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "EN 14825 | Warmer Climate",
      "9_w": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1888 kWh",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model TTF 07, average climates",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_07,_average_climates": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_07,_average_climates": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_07,_average_climates": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_07,_average_climates": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_07,_average_climates": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_07,_average_climates": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_07,_average_climates": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_07,_average_climates": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "2.94",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "139 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.67",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.07",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.02",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.70_kw": "5.99",
      "7.40_kw": "4.52",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.70_kw": "0.90",
      "7.40_kw": "0.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.70_kw": "7.50 kW",
      "7.40_kw": "6.90 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.70_kw": "4.84",
      "7.40_kw": "2.94",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "7.50 kW",
      "7.40_kw": "6.90 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "4.84",
      "7.40_kw": "2.94",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "7.40_kw": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.70_kw": "54 W",
      "7.40_kw": "54 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.70_kw": "9 W",
      "7.40_kw": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "7.40_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.70_kw": "0.00 kW",
      "7.40_kw": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.70_kw": "2912 kWh",
      "7.40_kw": "3891 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model TTF 07 cool, all climates",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_07_cool,_all_climates": "Heating (low temp)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_07_cool,_all_climates": "Indoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_07_cool,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_07_cool,_all_climates": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_07_cool,_all_climates": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_07_cool,_all_climates": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_07_cool,_all_climates": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_07_cool,_all_climates": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.70_kw": "5.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.70_kw": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.70_kw": "7.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.70_kw": "4.84",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "7.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "4.84",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.70_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.70_kw": "54 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.70_kw": "9 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.70_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.70_kw": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.70_kw": "2912 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.70_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.70_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "7.70_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "psb": "PCK",
      "9_w": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: Type of energy\ninput",
      "9_w": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: PSUP",
      "9_w": "1.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qhe",
      "9_w": "4184 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Pdh Tj = -15\u00b0C (if TOL",
      "9_w": "7.60",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "COP Tj = -15\u00b0C (if TOL",
      "9_w": "5.31",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Cdh Tj = -15 \u00b0C",
      "9_w": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "EN 14825 | Warmer Climate",
      "9_w": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1888 kWh",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model TTF 07 cool, average climates",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_07_cool,_average_climates": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_07_cool,_average_climates": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_07_cool,_average_climates": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_07_cool,_average_climates": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_07_cool,_average_climates": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_07_cool,_average_climates": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_07_cool,_average_climates": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_07_cool,_average_climates": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "2.94",
      "source_page": 10,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "139 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.67",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.07",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.02",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.70_kw": "5.99",
      "7.40_kw": "4.52",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.70_kw": "0.90",
      "7.40_kw": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.70_kw": "7.50 kW",
      "7.40_kw": "6.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.70_kw": "4.84",
      "7.40_kw": "2.94",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "7.50 kW",
      "7.40_kw": "6.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "4.84",
      "7.40_kw": "2.94",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "7.40_kw": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.70_kw": "54 W",
      "7.40_kw": "54 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.70_kw": "9 W",
      "7.40_kw": "9 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "7.40_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.70_kw": "0.00 kW",
      "7.40_kw": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.70_kw": "2912 kWh",
      "7.40_kw": "3891 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model TTC 07, all climates",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttc_07,_all_climates": "Heating (low temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttc_07,_all_climates": "Indoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttc_07,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttc_07,_all_climates": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttc_07,_all_climates": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_07,_all_climates": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_07,_all_climates": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttc_07,_all_climates": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.70_kw": "5.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.70_kw": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.70_kw": "7.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.70_kw": "4.84",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "7.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "4.84",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.70_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.70_kw": "54 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.70_kw": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.70_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.70_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.70_kw": "2912 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.70_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.70_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "7.70_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "psb": "PCK",
      "9_w": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: Type of energy\ninput",
      "9_w": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: PSUP",
      "9_w": "1.80 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qhe",
      "9_w": "4184 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Pdh Tj = -15\u00b0C (if TOL",
      "9_w": "7.60",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "COP Tj = -15\u00b0C (if TOL",
      "9_w": "5.31",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Cdh Tj = -15 \u00b0C",
      "9_w": "0.90",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "EN 14825 | Warmer Climate",
      "9_w": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1888 kWh",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model TTC 07, average climates",
      "source_page": 15,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttc_07,_average_climates": "Heating (medium temp)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttc_07,_average_climates": "Indoor",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttc_07,_average_climates": "n/a",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttc_07,_average_climates": "n/a",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttc_07,_average_climates": "n/a",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_07,_average_climates": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_07,_average_climates": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttc_07,_average_climates": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 15,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "2.94",
      "source_page": 15,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 15,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "139 %",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.67",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.07",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.02",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.70_kw": "5.99",
      "7.40_kw": "4.52",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.70_kw": "0.90",
      "7.40_kw": "0.90",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.70_kw": "7.50 kW",
      "7.40_kw": "6.90 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.70_kw": "4.84",
      "7.40_kw": "2.94",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "7.50 kW",
      "7.40_kw": "6.90 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "4.84",
      "7.40_kw": "2.94",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "7.40_kw": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.70_kw": "54 W",
      "7.40_kw": "54 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.70_kw": "9 W",
      "7.40_kw": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "7.40_kw": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.70_kw": "0.00 kW",
      "7.40_kw": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.70_kw": "2912 kWh",
      "7.40_kw": "3891 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model TTC 07 cool, all climates",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttc_07_cool,_all_climates": "Heating (low temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttc_07_cool,_all_climates": "Indoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttc_07_cool,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttc_07_cool,_all_climates": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttc_07_cool,_all_climates": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_07_cool,_all_climates": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_07_cool,_all_climates": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttc_07_cool,_all_climates": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.70_kw": "5.99",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.70_kw": "0.90",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.70_kw": "7.50 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.70_kw": "4.84",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "7.50 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "4.84",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.70_kw": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.70_kw": "54 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.70_kw": "9 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.70_kw": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.70_kw": "0.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.70_kw": "2912 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.70_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.70_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "7.70_kw": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "psb": "PCK",
      "9_w": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: Type of energy\ninput",
      "9_w": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: PSUP",
      "9_w": "1.80 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qhe",
      "9_w": "4184 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Pdh Tj = -15\u00b0C (if TOL",
      "9_w": "7.60",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "COP Tj = -15\u00b0C (if TOL",
      "9_w": "5.31",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Cdh Tj = -15 \u00b0C",
      "9_w": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "",
      "9_w": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "psb": "EN 14825 | Warmer Climate",
      "9_w": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1888 kWh",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model TTC 07 cool, average climates",
      "source_page": 20,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttc_07_cool,_average_climates": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttc_07_cool,_average_climates": "Indoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttc_07_cool,_average_climates": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttc_07_cool,_average_climates": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttc_07_cool,_average_climates": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_07_cool,_average_climates": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_07_cool,_average_climates": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttc_07_cool,_average_climates": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "2.94",
      "source_page": 20,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "139 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.67",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.07",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.02",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.70_kw": "5.99",
      "7.40_kw": "4.52",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.70_kw": "0.90",
      "7.40_kw": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.70_kw": "7.50 kW",
      "7.40_kw": "6.90 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.70_kw": "4.84",
      "7.40_kw": "2.94",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "7.50 kW",
      "7.40_kw": "6.90 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "4.84",
      "7.40_kw": "2.94",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "7.40_kw": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.70_kw": "54 W",
      "7.40_kw": "54 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.70_kw": "9 W",
      "7.40_kw": "9 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "7.40_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.70_kw": "0.00 kW",
      "7.40_kw": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.70_kw": "2912 kWh",
      "7.40_kw": "3891 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_07__TTF_07_cool__TTC_07__TTC_07_cool_Brine_Water_7"
    }
  ]
}