{
  "source_pdf": "tecalor_GmbH_TTF_33_5_Brine_Water_19.pdf",
  "extraction_timestamp": "2025-11-17T16:02:30.787670",
  "total_records": 153,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Subtype TTF 33.5",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "tecalor_gmbh": "L\u00fcchtringer Weg 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "tecalor_gmbh": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "tecalor_gmbh": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "tecalor_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "tecalor_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "tecalor_gmbh": "TTF 33.5",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "tecalor_gmbh": "011-1W0457",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "tecalor_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "tecalor_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "tecalor_gmbh": "3.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "tecalor_gmbh": "15.03.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "tecalor_gmbh": "HP KEYMARK certification scheme rules V8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Model TTF 33.5",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_33.5": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_33.5": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_33.5": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ttf_33.5": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_33.5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_33.5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_33.5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_33.5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_33.5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "failed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "20.18 kW",
      "medium_temperature": "18.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.26 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "159 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.28 kW",
      "medium_temperature": "31.13 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.55",
      "medium_temperature": "4.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "29.44 kW",
      "medium_temperature": "27.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.63",
      "medium_temperature": "3.14",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.92 kW",
      "medium_temperature": "16.76 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.78 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.11": "0.90",
      "4.83": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.11": "12.52 kW",
      "4.83": "12.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.11": "6.05",
      "4.83": "5.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.11": "0.90",
      "4.83": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.11": "33.28 kW",
      "4.83": "31.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.11": "4.26",
      "4.83": "2.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.11": "33.28 kW",
      "4.83": "31.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.11": "4.26",
      "4.83": "2.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.11": "65 \u00b0C",
      "4.83": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.11": "12 W",
      "4.83": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.11": "12 W",
      "4.83": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.11": "12 W",
      "4.83": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.11": "0 W",
      "4.83": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.11": "n/a",
      "4.83": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.11": "0.00 kW",
      "4.83": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.11": "12358 kWh",
      "4.83": "15305 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.11": "",
      "4.83": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.11": "",
      "4.83": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.11": "",
      "4.83": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "221 %",
      "medium_temperature": "165 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.28 kW",
      "medium_temperature": "31.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.72",
      "medium_temperature": "4.33",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.14 kW",
      "medium_temperature": "18.84 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.26 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.73",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.53 kW",
      "medium_temperature": "12.14 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.49 kW",
      "medium_temperature": "12.22 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "5.12",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "33.28 kW",
      "medium_temperature": "31.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.86",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "33.28_kw": "4.26",
      "31.13_kw": "2.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "33.28_kw": "65 \u00b0C",
      "31.13_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "33.28_kw": "12 W",
      "31.13_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "33.28_kw": "12 W",
      "31.13_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "33.28_kw": "12 W",
      "31.13_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "33.28_kw": "0 W",
      "31.13_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "33.28_kw": "n/a",
      "31.13_kw": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "33.28_kw": "0.00 kW",
      "31.13_kw": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "33.28_kw": "14325 kWh",
      "31.13_kw": "17698 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "33.28_kw": "33.28",
      "31.13_kw": "31.13",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "33.28_kw": "4.26",
      "31.13_kw": "2.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "33.28_kw": "0.90",
      "31.13_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "33.28_kw": "",
      "31.13_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "33.28_kw": "",
      "31.13_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "33.28_kw": "",
      "31.13_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "160 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.28 kW",
      "medium_temperature": "31.13 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.54",
      "medium_temperature": "4.19",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "33.28 kW",
      "medium_temperature": "31.13 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "2.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "21.39 kW",
      "medium_temperature": "20.01 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.78",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.51 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.06",
      "medium_temperature": "4.85",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "33.28 kW",
      "medium_temperature": "31.13 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "33.28 kW",
      "medium_temperature": "31.13 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7963 kWh",
      "column_2": "9906 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_33_5_Brine_Water_19"
    }
  ]
}