{
  "source_pdf": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21.pdf",
  "extraction_timestamp": "2025-11-17T16:02:34.269204",
  "total_records": 421,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Subtype TTF 4.6, TTF 6.6, TTF 8.6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "tecalor_gmbh": "L\u00fcchtringer Weg 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "tecalor_gmbh": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "tecalor_gmbh": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "tecalor_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "tecalor_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "tecalor_gmbh": "TTF 4.6, TTF 6.6, TTF 8.6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "tecalor_gmbh": "011-1W0396",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "tecalor_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "tecalor_gmbh": "R454C",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "tecalor_gmbh": "2.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "tecalor_gmbh": "08.09.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Model TTF 4.6 (cool) / TTC 4.6 (cool)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_4.6_(cool)_/_ttc_4.6_(cool)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_4.6_(cool)_/_ttc_4.6_(cool)": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_4.6_(cool)_/_ttc_4.6_(cool)": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_4.6_(cool)_/_ttc_4.6_(cool)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_4.6_(cool)_/_ttc_4.6_(cool)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_4.6_(cool)_/_ttc_4.6_(cool)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_4.6_(cool)_/_ttc_4.6_(cool)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_4.6_(cool)_/_ttc_4.6_(cool)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "1.96 kW",
      "medium_temperature": "1.26 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.43 kW",
      "medium_temperature": "0.47 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.73",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "153 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.23 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "4.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.73 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.58",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.45 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "4.47",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.13 kW",
      "column_2": "1.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.32",
      "column_2": "4.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.23 kW",
      "column_2": "3.76 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.86",
      "column_2": "3.43",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.23 kW",
      "column_2": "3.76 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.86",
      "column_2": "3.43",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1723 kWh",
      "column_2": "1934 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.23 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.21",
      "medium_temperature": "4.12",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.55 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.55 kW",
      "medium_temperature": "1.38 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.37",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.13 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.51",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.12 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "4.52",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.23 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.86",
      "medium_temperature": "3.43",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.23 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.86": "75 \u00b0C",
      "3.43": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.86": "16 W",
      "3.43": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.86": "16 W",
      "3.43": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.86": "16 W",
      "3.43": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.86": "0 W",
      "3.43": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.86": "Electricity",
      "3.43": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.86": "0.00 kW",
      "3.43": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.86": "2000 kWh",
      "3.43": "2252 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.86": "",
      "3.43": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.86": "",
      "3.43": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.86": "",
      "3.43": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "147 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.23 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.87",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.71 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.95",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.20 kW",
      "medium_temperature": "1.08 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.39",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.23 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.86",
      "medium_temperature": "3.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.23 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.86",
      "medium_temperature": "3.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1159 kWh",
      "medium_temperature": "1300 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Model TTF 6.6 (cool) / TTC 6.6 (cool)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_6.6_(cool)_/_ttc_6.6_(cool)": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_6.6_(cool)_/_ttc_6.6_(cool)": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_6.6_(cool)_/_ttc_6.6_(cool)": "Warmer Climate, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_6.6_(cool)_/_ttc_6.6_(cool)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_6.6_(cool)_/_ttc_6.6_(cool)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_6.6_(cool)_/_ttc_6.6_(cool)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_6.6_(cool)_/_ttc_6.6_(cool)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_6.6_(cool)_/_ttc_6.6_(cool)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.37 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.52 kW",
      "medium_temperature": "0.69 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.91",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "160 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.05 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "4.18",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.91 kW",
      "medium_temperature": "5.34 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.55",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.59 kW",
      "medium_temperature": "3.25 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.39",
      "medium_temperature": "4.27",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.76",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.14 kW",
      "column_2": "1.08 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.47",
      "column_2": "4.61",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.70 kW",
      "column_2": "6.05 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.52",
      "column_2": "3.34",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.70 kW",
      "column_2": "6.05 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.52",
      "column_2": "3.34",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2662 kWh",
      "column_2": "2988 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "166 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.05 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.38",
      "medium_temperature": "4.34",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.04 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "4.15",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "4.68",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.57 kW",
      "medium_temperature": "1.42 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.76",
      "medium_temperature": "4.80",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.13 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.73",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.05 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.52",
      "medium_temperature": "3.34",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.05 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.52": "75 \u00b0C",
      "3.34": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.52": "16 W",
      "3.34": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.52": "16 W",
      "3.34": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.52": "16 W",
      "3.34": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.52": "0 W",
      "3.34": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.52": "Electricity",
      "3.34": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.52": "0.00 kW",
      "3.34": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.52": "3069 kWh",
      "3.34": "3439 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.52": "",
      "3.34": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.52": "",
      "3.34": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.52": "",
      "3.34": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "158 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.05 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "4.14",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.05 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.34",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.88 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.97",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.72 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.81",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.05 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.52",
      "medium_temperature": "3.34",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.05 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.52",
      "medium_temperature": "3.34",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1741 kWh",
      "medium_temperature": "1954 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Model TTF 8.6 (cool) / TTC 8.6 (cool)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_8.6_(cool)_/_ttc_8.6_(cool)": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_8.6_(cool)_/_ttc_8.6_(cool)": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_8.6_(cool)_/_ttc_8.6_(cool)": "Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_8.6_(cool)_/_ttc_8.6_(cool)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_8.6_(cool)_/_ttc_8.6_(cool)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_8.6_(cool)_/_ttc_8.6_(cool)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_8.6_(cool)_/_ttc_8.6_(cool)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_8.6_(cool)_/_ttc_8.6_(cool)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.42 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "0.79 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "3.07",
      "source_page": 8,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "158 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.66 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.12",
      "medium_temperature": "4.14",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.76 kW",
      "medium_temperature": "6.12 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.44",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.11 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "4.21",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.59",
      "medium_temperature": "4.69",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.16 kW",
      "column_2": "1.08 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.52",
      "column_2": "4.61",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.66 kW",
      "column_2": "6.93 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.29",
      "column_2": "3.22",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.66 kW",
      "column_2": "6.93 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.29",
      "column_2": "3.22",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3094 kWh",
      "column_2": "3461 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "163 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.66 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.29",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.62 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "4.07",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.60",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.63 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.76",
      "medium_temperature": "4.90",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.13 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "4.75",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.66 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "3.22",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.66 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.29": "75 \u00b0C",
      "3.22": "75 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.29": "16 W",
      "3.22": "16 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.29": "16 W",
      "3.22": "16 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.29": "16 W",
      "3.22": "16 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.29": "0 W",
      "3.22": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.29": "Electricity",
      "3.22": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.29": "0.00 kW",
      "3.22": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.29": "3570 kWh",
      "3.22": "3985 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.29": "",
      "3.22": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.29": "",
      "3.22": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.29": "",
      "3.22": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "157 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.66 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "4.13",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.66 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.22",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.88",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.17 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.85",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.66 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "3.22",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.66 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "3.22",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1997 kWh",
      "medium_temperature": "2243 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_4_6__TTF_6_6__TTF_8_6_Brine_Water_21"
    }
  ]
}