{
  "source_pdf": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33.pdf",
  "extraction_timestamp": "2025-11-17T16:02:43.061920",
  "total_records": 1143,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Subtype TTF\\TTC 12.1 comfort",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "tecalor_gmbh": "L\u00fcchtringer Weg 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "tecalor_gmbh": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "tecalor_gmbh": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "tecalor_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "tecalor_gmbh": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "tecalor_gmbh": "TTF\\TTC 12.1 comfort",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "tecalor_gmbh": "012-C700387",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "tecalor_gmbh": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "tecalor_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "tecalor_gmbh": "0.52 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "tecalor_gmbh": "20.05.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "tecalor_gmbh": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "tecalor_gmbh": "Universit\u00e4t Stuttgart, Pr\u00fcfstelle HLK am Institut f\u00fcr\nGeb\u00e4udeenergetik, Thermotechnik und\nEnergiespeicherung (IGTE), DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Model TTF 12.1 comfort",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_12.1_comfort": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_12.1_comfort": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_12.1_comfort": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_12.1_comfort": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_12.1_comfort": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_12.1_comfort": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_12.1_comfort": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_12.1_comfort": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.93",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "160 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.19",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.03 kW",
      "medium_temperature": "9.05 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.11 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "4.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "4.71",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.978",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.15_kw": "5.94",
      "2.70_kw": "4.77",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.15_kw": "0.968",
      "2.70_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.15_kw": "11.34 kW",
      "2.70_kw": "10.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.15_kw": "4.19",
      "2.70_kw": "2.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15_kw": "11.34 kW",
      "2.70_kw": "10.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15_kw": "4.19",
      "2.70_kw": "2.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15_kw": "0.994",
      "2.70_kw": "0.995",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.15_kw": "70 \u00b0C",
      "2.70_kw": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.15_kw": "17 W",
      "2.70_kw": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.15_kw": "19 W",
      "2.70_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.15_kw": "17 W",
      "2.70_kw": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.15_kw": "0 W",
      "2.70_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.15_kw": "Electricity",
      "2.70_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.15_kw": "0.00 kW",
      "2.70_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.15_kw": "4337 kWh",
      "2.70_kw": "5046 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.15_kw": "",
      "2.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.15_kw": "",
      "2.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "3.15_kw": "",
      "2.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "163 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.58",
      "medium_temperature": "4.28",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.87 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "4.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.96",
      "medium_temperature": "4.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.979",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "4.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.80",
      "medium_temperature": "4.86",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.43_kw": "4.19",
      "10.23_kw": "2.93",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.43_kw": "0.944",
      "10.23_kw": "0.995",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.43_kw": "70 \u00b0C",
      "10.23_kw": "70 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.43_kw": "17 W",
      "10.23_kw": "17 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.43_kw": "19 W",
      "10.23_kw": "19 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.43_kw": "17 W",
      "10.23_kw": "17 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.43_kw": "0 W",
      "10.23_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.43_kw": "Electricity",
      "10.23_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.43_kw": "0.00 kW",
      "10.23_kw": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.43_kw": "5007 kWh",
      "10.23_kw": "5896 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.43_kw": "",
      "10.23_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.43_kw": "",
      "10.23_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "11.43_kw": "",
      "10.23_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "159 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.39",
      "medium_temperature": "4.18",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.29 kW",
      "medium_temperature": "6.58 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.82",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "4.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.972",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2811 kWh",
      "column_2": "3269 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.93 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "267 %",
      "medium_temperature": "209 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.88",
      "medium_temperature": "5.42",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.25 kW",
      "medium_temperature": "11.91 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.02",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.996",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.46 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "5.38",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.992",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.79 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "6.57",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.985",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "6.74",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.979",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.994": "70 \u00b0C",
      "0.997": "70 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.994": "17 W",
      "0.997": "17 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.994": "19 W",
      "0.997": "19 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.994": "17 W",
      "0.997": "17 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.994": "0 W",
      "0.997": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.994": "Electricity",
      "0.997": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.994": "0.00 kW",
      "0.997": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.994": "4160 kWh",
      "0.997": "5134 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.994": "",
      "0.997": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.994": "",
      "0.997": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Colder Climate",
      "0.994": "",
      "0.997": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "274 %",
      "medium_temperature": "218 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.06",
      "medium_temperature": "5.65",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.38 kW",
      "medium_temperature": "8.15 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.20",
      "medium_temperature": "5.08",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.993",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.47",
      "medium_temperature": "6.36",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.986",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "6.80",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.964",
      "medium_temperature": "0.979",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.84",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.979",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.997",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "annual_energy_consumption_qhe": "",
      "4834_kwh": "",
      "5868_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "4834_kwh": "",
      "5868_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "4834_kwh": "",
      "5868_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "262 %",
      "medium_temperature": "204 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.76",
      "medium_temperature": "5.30",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.997",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.65 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "4.71",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.994",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.96 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "6.69",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.979",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.997",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2738 kWh",
      "medium_temperature": "3394 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Model TTF 12.1 230 comfort",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttf_12.1_230_comfort": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttf_12.1_230_comfort": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttf_12.1_230_comfort": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttf_12.1_230_comfort": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttf_12.1_230_comfort": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_12.1_230_comfort": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttf_12.1_230_comfort": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttf_12.1_230_comfort": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.93",
      "source_page": 8,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "160 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.19",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.03 kW",
      "medium_temperature": "9.05 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.36",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.11 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "4.30",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.54 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "4.71",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.978",
      "source_page": 8,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.15_kw": "5.94",
      "2.70_kw": "4.77",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.15_kw": "0.968",
      "2.70_kw": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.15_kw": "11.34 kW",
      "2.70_kw": "10.23 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.15_kw": "4.19",
      "2.70_kw": "2.93",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15_kw": "11.34 kW",
      "2.70_kw": "10.23 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15_kw": "4.19",
      "2.70_kw": "2.93",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15_kw": "0.994",
      "2.70_kw": "0.995",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.15_kw": "70 \u00b0C",
      "2.70_kw": "70 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.15_kw": "17 W",
      "2.70_kw": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.15_kw": "19 W",
      "2.70_kw": "19 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.15_kw": "17 W",
      "2.70_kw": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.15_kw": "0 W",
      "2.70_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.15_kw": "Electricity",
      "2.70_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.15_kw": "0.00 kW",
      "2.70_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.15_kw": "4337 kWh",
      "2.70_kw": "5046 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.15_kw": "",
      "2.70_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.15_kw": "",
      "2.70_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "3.15_kw": "",
      "2.70_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "163 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.58",
      "medium_temperature": "4.28",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.87 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "4.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.96",
      "medium_temperature": "4.70",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.979",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "4.85",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.970",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.80",
      "medium_temperature": "4.86",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.970",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 9,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.43_kw": "4.19",
      "10.23_kw": "2.93",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.43_kw": "0.944",
      "10.23_kw": "0.995",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.43_kw": "70 \u00b0C",
      "10.23_kw": "70 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.43_kw": "17 W",
      "10.23_kw": "17 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.43_kw": "19 W",
      "10.23_kw": "19 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.43_kw": "17 W",
      "10.23_kw": "17 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.43_kw": "0 W",
      "10.23_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.43_kw": "Electricity",
      "10.23_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.43_kw": "0.00 kW",
      "10.23_kw": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.43_kw": "5007 kWh",
      "10.23_kw": "5896 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.43_kw": "",
      "10.23_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.43_kw": "",
      "10.23_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "11.43_kw": "",
      "10.23_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "159 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.39",
      "medium_temperature": "4.18",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.29 kW",
      "medium_temperature": "6.58 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.82",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "4.99",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.972",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2811 kWh",
      "column_2": "3269 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.93 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 11,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "267 %",
      "medium_temperature": "209 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.88",
      "medium_temperature": "5.42",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.25 kW",
      "medium_temperature": "11.91 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.02",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.996",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.46 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "5.38",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.992",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.79 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "6.57",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.985",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "6.74",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.979",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 11,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.994": "70 \u00b0C",
      "0.997": "70 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.994": "17 W",
      "0.997": "17 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.994": "19 W",
      "0.997": "19 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.994": "17 W",
      "0.997": "17 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.994": "0 W",
      "0.997": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.994": "Electricity",
      "0.997": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.994": "0.00 kW",
      "0.997": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.994": "4160 kWh",
      "0.997": "5134 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.994": "",
      "0.997": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.994": "",
      "0.997": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Colder Climate",
      "0.994": "",
      "0.997": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "274 %",
      "medium_temperature": "218 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.06",
      "medium_temperature": "5.65",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.38 kW",
      "medium_temperature": "8.15 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.20",
      "medium_temperature": "5.08",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.993",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.47",
      "medium_temperature": "6.36",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.986",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "6.80",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.964",
      "medium_temperature": "0.979",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.84",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.979",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.997",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "annual_energy_consumption_qhe": "",
      "4834_kwh": "",
      "5868_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "4834_kwh": "",
      "5868_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "4834_kwh": "",
      "5868_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "262 %",
      "medium_temperature": "204 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.76",
      "medium_temperature": "5.30",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.997",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.65 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "4.71",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.994",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.96 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "6.69",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.979",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.997",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2738 kWh",
      "medium_temperature": "3394 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Model TTC 12.1 comfort",
      "source_page": 14,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttc_12.1_comfort": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttc_12.1_comfort": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttc_12.1_comfort": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttc_12.1_comfort": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttc_12.1_comfort": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_12.1_comfort": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_12.1_comfort": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttc_12.1_comfort": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 14,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:55 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.9 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 14,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:55 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.9 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 14,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:55 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.9 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.93",
      "source_page": 15,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "160 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.19",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.03 kW",
      "medium_temperature": "9.05 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.36",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.11 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "4.30",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.54 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "4.71",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.978",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.77",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.970",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4337 kWh",
      "medium_temperature": "5046 kWh",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "163 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.58",
      "medium_temperature": "4.28",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.87 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "4.00",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.96",
      "medium_temperature": "4.70",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.979",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "4.85",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.970",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.80",
      "medium_temperature": "4.86",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.970",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.43 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.944",
      "medium_temperature": "0.995",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5007 kWh",
      "medium_temperature": "5896 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 16,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "\u03b7s": "Prated",
      "208_%": "11.34 kW",
      "159_%": "10.23 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "208_%": "5.39",
      "159_%": "4.18",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "208_%": "2 \u00b0C",
      "159_%": "2 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "208_%": "2 \u00b0C",
      "159_%": "2 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "208_%": "11.34 kW",
      "159_%": "10.23 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "208_%": "4.19",
      "159_%": "2.93",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "208_%": "0.994",
      "159_%": "0.995",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "208_%": "7.29 kW",
      "159_%": "6.58 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "208_%": "5.25",
      "159_%": "3.82",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "208_%": "0.988",
      "159_%": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "208_%": "3.24 kW",
      "159_%": "2.92 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "208_%": "6.03",
      "159_%": "4.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "208_%": "0.970",
      "159_%": "0.972",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "208_%": "11.34 kW",
      "159_%": "10.23 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "208_%": "4.19",
      "159_%": "2.93",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "208_%": "11.34 kW",
      "159_%": "10.23 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "208_%": "4.19",
      "159_%": "2.93",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "208_%": "0.994",
      "159_%": "0.995",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "208_%": "70 \u00b0C",
      "159_%": "70 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "208_%": "17 W",
      "159_%": "17 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "208_%": "19 W",
      "159_%": "19 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "208_%": "17 W",
      "159_%": "17 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "208_%": "0 W",
      "159_%": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "208_%": "Electricity",
      "159_%": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "208_%": "0.00 kW",
      "159_%": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "208_%": "2811 kWh",
      "159_%": "3269 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "208_%": "",
      "159_%": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "208_%": "",
      "159_%": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Water/Water",
      "208_%": "",
      "159_%": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "208_%": "",
      "159_%": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "208_%": "",
      "159_%": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "EN 16147 | Average Climate",
      "208_%": "",
      "159_%": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:55 h:min",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.9 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227 l",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 17,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "heating_up_time": "Standby power input",
      "1:55_h:min": "34.0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "heating_up_time": "Reference hot water temperature",
      "1:55_h:min": "50.9 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "heating_up_time": "Mixed water at 40\u00b0C",
      "1:55_h:min": "227 l",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "heating_up_time": "",
      "1:55_h:min": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "heating_up_time": "",
      "1:55_h:min": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "heating_up_time": "EN 16147 | Warmer Climate",
      "1:55_h:min": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:55 h:min",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.9 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227 l",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.93 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 18,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "267 %",
      "medium_temperature": "209 %",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.88",
      "medium_temperature": "5.42",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.25 kW",
      "medium_temperature": "11.91 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.02",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.996",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.46 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "5.38",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.992",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.79 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "6.57",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.985",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "6.74",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.979",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.73": "13.85 kW",
      "3.58": "13.46 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.73": "4.73",
      "3.58": "3.58",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.73": "0.994",
      "3.58": "0.997",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.73": "70 \u00b0C",
      "3.58": "70 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.73": "17 W",
      "3.58": "17 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.73": "19 W",
      "3.58": "19 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.73": "17 W",
      "3.58": "17 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.73": "0 W",
      "3.58": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.73": "Electricity",
      "3.58": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.73": "0.00 kW",
      "3.58": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.73": "4160 kWh",
      "3.58": "5134 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.73": "",
      "3.58": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.73": "",
      "3.58": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 14825 | Colder Climate",
      "4.73": "",
      "3.58": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "274 %",
      "medium_temperature": "218 %",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.06",
      "medium_temperature": "5.65",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.38 kW",
      "medium_temperature": "8.15 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.20",
      "medium_temperature": "5.08",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.993",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.47",
      "medium_temperature": "6.36",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.986",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "6.80",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.964",
      "medium_temperature": "0.979",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.84",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.979",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.997",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4834 kWh",
      "column_2": "5868 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "262 %",
      "medium_temperature": "204 %",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.76",
      "medium_temperature": "5.30",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.997",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.65 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "4.71",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.994",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.96 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "6.69",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.979",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.997",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2738 kWh",
      "medium_temperature": "3394 kWh",
      "source_page": 20,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Model TTC 12.1 230 comfort",
      "source_page": 21,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttc_12.1_230_comfort": "Heating + DHW + low temp",
      "source_page": 21,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttc_12.1_230_comfort": "Indoor",
      "source_page": 21,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttc_12.1_230_comfort": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 21,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttc_12.1_230_comfort": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttc_12.1_230_comfort": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_12.1_230_comfort": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttc_12.1_230_comfort": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttc_12.1_230_comfort": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 21,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 21,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 21,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:55 h:min",
      "source_page": 21,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 21,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.9 \u00b0C",
      "source_page": 21,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227 l",
      "source_page": 21,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 21,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 21,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:55 h:min",
      "source_page": 21,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 21,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.9 \u00b0C",
      "source_page": 21,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227 l",
      "source_page": 21,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 21,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 21,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:55 h:min",
      "source_page": 21,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 21,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.9 \u00b0C",
      "source_page": 21,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227 l",
      "source_page": 21,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 21,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.93",
      "source_page": 22,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "160 %",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.19",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.03 kW",
      "medium_temperature": "9.05 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.36",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.11 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "4.30",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.54 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "4.71",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.978",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.77",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.970",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4337 kWh",
      "medium_temperature": "5046 kWh",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 23,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "163 %",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.58",
      "medium_temperature": "4.28",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.87 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "4.00",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.96",
      "medium_temperature": "4.70",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.979",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "4.85",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.970",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.80",
      "medium_temperature": "4.86",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.970",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.34 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.43 kW",
      "medium_temperature": "10.23 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.944",
      "medium_temperature": "0.995",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5007 kWh",
      "medium_temperature": "5896 kWh",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "\u03b7s": "Prated",
      "208_%": "11.34 kW",
      "159_%": "10.23 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "208_%": "5.39",
      "159_%": "4.18",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "208_%": "2 \u00b0C",
      "159_%": "2 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "208_%": "2 \u00b0C",
      "159_%": "2 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "208_%": "11.34 kW",
      "159_%": "10.23 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "208_%": "4.19",
      "159_%": "2.93",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "208_%": "0.994",
      "159_%": "0.995",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "208_%": "7.29 kW",
      "159_%": "6.58 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "208_%": "5.25",
      "159_%": "3.82",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "208_%": "0.988",
      "159_%": "0.990",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "208_%": "3.24 kW",
      "159_%": "2.92 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "208_%": "6.03",
      "159_%": "4.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "208_%": "0.970",
      "159_%": "0.972",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "208_%": "11.34 kW",
      "159_%": "10.23 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "208_%": "4.19",
      "159_%": "2.93",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "208_%": "11.34 kW",
      "159_%": "10.23 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "208_%": "4.19",
      "159_%": "2.93",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "208_%": "0.994",
      "159_%": "0.995",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "208_%": "70 \u00b0C",
      "159_%": "70 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "208_%": "17 W",
      "159_%": "17 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "208_%": "19 W",
      "159_%": "19 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "208_%": "17 W",
      "159_%": "17 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "208_%": "0 W",
      "159_%": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "208_%": "Electricity",
      "159_%": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "208_%": "0.00 kW",
      "159_%": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "208_%": "2811 kWh",
      "159_%": "3269 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "208_%": "",
      "159_%": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "208_%": "",
      "159_%": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "Water/Water",
      "208_%": "",
      "159_%": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "208_%": "",
      "159_%": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "208_%": "",
      "159_%": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "\u03b7s": "EN 16147 | Average Climate",
      "208_%": "",
      "159_%": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 24,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:55 h:min",
      "source_page": 24,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.9 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227 l",
      "source_page": 24,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 24,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "heating_up_time": "Standby power input",
      "1:55_h:min": "34.0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "heating_up_time": "Reference hot water temperature",
      "1:55_h:min": "50.9 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "heating_up_time": "Mixed water at 40\u00b0C",
      "1:55_h:min": "227 l",
      "source_page": 25,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "heating_up_time": "",
      "1:55_h:min": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "heating_up_time": "",
      "1:55_h:min": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "heating_up_time": "EN 16147 | Warmer Climate",
      "1:55_h:min": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 25,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 25,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:55 h:min",
      "source_page": 25,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.9 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227 l",
      "source_page": 25,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 25,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 25,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.93 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 25,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "267 %",
      "medium_temperature": "209 %",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.88",
      "medium_temperature": "5.42",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.25 kW",
      "medium_temperature": "11.91 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.02",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.996",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.46 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "5.38",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.992",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.79 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "6.57",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.985",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "6.74",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.979",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 25,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 25,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.73": "13.85 kW",
      "3.58": "13.46 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.73": "4.73",
      "3.58": "3.58",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.73": "0.994",
      "3.58": "0.997",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.73": "70 \u00b0C",
      "3.58": "70 \u00b0C",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.73": "17 W",
      "3.58": "17 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.73": "19 W",
      "3.58": "19 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.73": "17 W",
      "3.58": "17 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.73": "0 W",
      "3.58": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.73": "Electricity",
      "3.58": "Electricity",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.73": "0.00 kW",
      "3.58": "0.00 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.73": "4160 kWh",
      "3.58": "5134 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.73": "",
      "3.58": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.73": "",
      "3.58": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 14825 | Colder Climate",
      "4.73": "",
      "3.58": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "274 %",
      "medium_temperature": "218 %",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.06",
      "medium_temperature": "5.65",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.38 kW",
      "medium_temperature": "8.15 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.20",
      "medium_temperature": "5.08",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.993",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.47",
      "medium_temperature": "6.36",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.986",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "6.80",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.964",
      "medium_temperature": "0.979",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.84",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.979",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.997",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 26,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 26,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 26,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4834 kWh",
      "column_2": "5868 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "262 %",
      "medium_temperature": "204 %",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.76",
      "medium_temperature": "5.30",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.997",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.65 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "4.71",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.994",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.96 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "6.69",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.979",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.85 kW",
      "medium_temperature": "13.46 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.73",
      "medium_temperature": "3.58",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.997",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2738 kWh",
      "medium_temperature": "3394 kWh",
      "source_page": 27,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTF_TTC_12_1_comfort_Brine_Water_and_Water_Water_33"
    }
  ]
}