{
  "source_pdf": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40.pdf",
  "extraction_timestamp": "2025-11-17T16:02:52.645930",
  "total_records": 156,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Subtype TTL 13.1 AC comfort",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "tecalor_gmbh": "L\u00fcchtringer Weg 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "tecalor_gmbh": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "tecalor_gmbh": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "tecalor_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "tecalor_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "tecalor_gmbh": "TTL 13.1 AC comfort",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "tecalor_gmbh": "011-1W0985",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "tecalor_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "tecalor_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "tecalor_gmbh": "2.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "tecalor_gmbh": "04.02.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "tecalor_gmbh": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Model TTL 13.1 AC comfort",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttl_13.1_ac_comfort": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttl_13.1_ac_comfort": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttl_13.1_ac_comfort": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ttl_13.1_ac_comfort": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttl_13.1_ac_comfort": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttl_13.1_ac_comfort": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttl_13.1_ac_comfort": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttl_13.1_ac_comfort": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttl_13.1_ac_comfort": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.07 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.41",
      "medium_temperature": "3.26",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "157 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.58 kW",
      "medium_temperature": "14.84 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "4.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.90 kW",
      "medium_temperature": "13.19 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.68 kW",
      "medium_temperature": "7.99 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.81",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.27 kW",
      "medium_temperature": "5.07 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.03": "0.900",
      "5.37": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.03": "6.05 kW",
      "5.37": "5.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.03": "8.59",
      "5.37": "6.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.03": "0.960",
      "5.37": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.03": "12.90 kW",
      "5.37": "13.19 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.03": "3.11",
      "5.37": "2.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.03": "12.21 kW",
      "5.37": "12.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.03": "2.91",
      "5.37": "2.38",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.03": "",
      "5.37": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.03": "75 \u00b0C",
      "5.37": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.03": "1 W",
      "5.37": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.03": "30 W",
      "5.37": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.03": "13 W",
      "5.37": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.03": "0 W",
      "5.37": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.03": "Electricity",
      "5.37": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.03": "2.37 kW",
      "5.37": "2.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.03": "6759 kWh",
      "5.37": "7653 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.03": "",
      "5.37": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.03": "",
      "5.37": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.03": "",
      "5.37": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "139 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.45 kW",
      "medium_temperature": "14.12 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.35",
      "medium_temperature": "3.56",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.82 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.25 kW",
      "medium_temperature": "5.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "4.13",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.33 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.12",
      "medium_temperature": "5.53",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.04 kW",
      "medium_temperature": "6.07 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.28",
      "medium_temperature": "6.66",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.79 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.37 kW 2.41 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.85": "9.45 kW",
      "2.44": "9.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.85": "2.41",
      "2.44": "1.87",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.85": "",
      "2.44": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.85": "75 \u00b0C",
      "2.44": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.85": "13 W",
      "2.44": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.85": "30 W",
      "2.44": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.85": "13 W",
      "2.44": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.85": "0 W",
      "2.44": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.85": "Electricity",
      "2.44": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.85": "5.00 kW",
      "2.44": "4.92 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.85": "8486 kWh",
      "2.44": "9773 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.85": "11.79",
      "2.44": "11.52",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.85": "2.85",
      "2.44": "2.44",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.85": "0.900",
      "2.44": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.85": "",
      "2.44": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.85": "",
      "2.44": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.85": "",
      "2.44": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "255 %",
      "medium_temperature": "180 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.14 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.45",
      "medium_temperature": "4.57",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.14 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "2.89",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.13 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "4.04",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.05 kW",
      "medium_temperature": "5.92 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.93",
      "medium_temperature": "5.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.14 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.10",
      "medium_temperature": "2.89",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.14 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.10",
      "medium_temperature": "2.89",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.00 kW 4.92 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1677 kWh",
      "column_2": "2380 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_13_1_AC_comfort_Outdoor_Air_Water_40"
    }
  ]
}