{
  "source_pdf": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47.pdf",
  "extraction_timestamp": "2025-11-17T16:02:55.863814",
  "total_records": 146,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Subtype TTL 25 A",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "tecalor_gmbh": "L\u00fcchtringer Weg 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "tecalor_gmbh": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "tecalor_gmbh": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "tecalor_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "tecalor_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "tecalor_gmbh": "TTL 25 A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "tecalor_gmbh": "011-1W0049",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "tecalor_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "tecalor_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "tecalor_gmbh": "4.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "tecalor_gmbh": "11.08.2016",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Model TTL 25 A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttl_25_a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttl_25_a": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttl_25_a": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttl_25_a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttl_25_a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttl_25_a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttl_25_a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttl_25_a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.84 kW",
      "medium_temperature": "7.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "2.33 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.09",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.59",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.80 kW",
      "medium_temperature": "13.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.16",
      "medium_temperature": "4.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "9.10 kW",
      "column_2": "9.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.11",
      "column_2": "6.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.80 kW",
      "column_2": "12.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.16",
      "column_2": "2.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.60 kW",
      "column_2": "13.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.87",
      "column_2": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "38 W",
      "column_2": "38 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.40 kW",
      "column_2": "1.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6689 kWh",
      "column_2": "8620 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "130 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.00 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.05",
      "medium_temperature": "3.33",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "13.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.67",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.92",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "5.12",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "6.95",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.10 kW",
      "medium_temperature": "15.20 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.90",
      "medium_temperature": "2.53",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.70 kW",
      "medium_temperature": "18.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.66",
      "medium_temperature": "2.37",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.40 kW 1.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47"
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "38 W",
      "column_2": "38 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "20.59 kW",
      "column_2": "22.15 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "12796 kWh",
      "column_2": "16285 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "16.70",
      "column_2": "18.30",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.66",
      "column_2": "2.37",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "163 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.54",
      "medium_temperature": "4.14",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.14",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.64",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.72",
      "medium_temperature": "6.11",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.14",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "18.80 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.61",
      "medium_temperature": "2.31",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "38 W",
      "medium_temperature": "38 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1930 kWh",
      "medium_temperature": "2581 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 20.59 kW 22.15 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_25_A_Outdoor_Air_Water_47"
    }
  ]
}