{
  "source_pdf": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52.pdf",
  "extraction_timestamp": "2025-11-17T16:02:58.979426",
  "total_records": 274,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Subtype TTL 4.5 ICS, TTL 4.5 IKCS",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "tecalor_gmbh": "L\u00fcchtringer Weg 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "tecalor_gmbh": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "tecalor_gmbh": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "tecalor_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "tecalor_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "tecalor_gmbh": "TTL 4.5 ICS, TTL 4.5 IKCS",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "tecalor_gmbh": "011-1W0225",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "tecalor_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "tecalor_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "tecalor_gmbh": "2.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "tecalor_gmbh": "03.04.2018",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "tecalor_gmbh": "HP KEYMARK certification scheme rules rev. no. 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model TTL 4.5 IKCS",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttl_4.5_ikcs": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttl_4.5_ikcs": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttl_4.5_ikcs": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttl_4.5_ikcs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttl_4.5_ikcs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttl_4.5_ikcs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttl_4.5_ikcs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttl_4.5_ikcs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.06 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.44 kW",
      "medium_temperature": "0.81 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.59",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.17 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.08 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.53",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "2.02_kw": "8.31",
      "1.97_kw": "6.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.02_kw": "0.90",
      "1.97_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "2.02_kw": "4.17 kW",
      "1.97_kw": "3.94 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "2.02_kw": "3.09",
      "1.97_kw": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.02_kw": "4.06 kW",
      "1.97_kw": "2.96 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.02_kw": "2.71",
      "1.97_kw": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "2.02_kw": "60 \u00b0C",
      "1.97_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "2.02_kw": "56 W",
      "1.97_kw": "56 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "2.02_kw": "21 W",
      "1.97_kw": "21 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "2.02_kw": "56 W",
      "1.97_kw": "56 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "2.02_kw": "26 W",
      "1.97_kw": "26 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.02_kw": "Electricity",
      "1.97_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "2.02_kw": "0.64 kW",
      "1.97_kw": "1.54 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "2.02_kw": "2187 kWh",
      "1.97_kw": "2837 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "2.02_kw": "",
      "1.97_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "2.02_kw": "",
      "1.97_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "2.02_kw": "",
      "1.97_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "116 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.83",
      "medium_temperature": "2.98",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.11 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.57",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.55",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.09 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.26",
      "medium_temperature": "5.31",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.99 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.96",
      "medium_temperature": "7.11",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.11 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.37",
      "medium_temperature": "2.57",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 1.54 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52"
    },
    {
      "column_0": "PSB",
      "column_1": "56 W",
      "column_2": "56 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "26 W",
      "column_2": "26 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.45 kW",
      "column_2": "3.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4382 kWh",
      "column_2": "5547 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.11",
      "column_2": "4.05",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "3.37",
      "column_2": "2.57",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "136 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.62 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.01",
      "medium_temperature": "3.47",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.62 kW",
      "medium_temperature": "2.37 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.28",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.07 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.35",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.94 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.92",
      "medium_temperature": "5.39",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.62 kW",
      "medium_temperature": "2.37 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.76",
      "medium_temperature": "2.28",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.62 kW",
      "medium_temperature": "2.37 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.76",
      "medium_temperature": "2.28",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.03 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "698 kWh",
      "medium_temperature": "923 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.45 kW 3.50 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.03 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model TTL 4.5 ICS",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttl_4.5_ics": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttl_4.5_ics": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttl_4.5_ics": "Warmer Climate, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttl_4.5_ics": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttl_4.5_ics": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttl_4.5_ics": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttl_4.5_ics": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttl_4.5_ics": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.06 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.44 kW",
      "medium_temperature": "0.80 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.64",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.32",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.22 kW",
      "medium_temperature": "3.98 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.27",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.88 kW",
      "medium_temperature": "2.55 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.16",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.08 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "4.53",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "2.02_kw": "8.35",
      "1.97_kw": "6.44",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.02_kw": "0.90",
      "1.97_kw": "0.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "2.02_kw": "4.22 kW",
      "1.97_kw": "3.98 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "2.02_kw": "3.22",
      "1.97_kw": "2.27",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.02_kw": "4.11 kW",
      "1.97_kw": "3.79 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.02_kw": "2.84",
      "1.97_kw": "1.85",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "2.02_kw": "60 \u00b0C",
      "1.97_kw": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "2.02_kw": "56 W",
      "1.97_kw": "56 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "2.02_kw": "21 W",
      "1.97_kw": "21 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "2.02_kw": "56 W",
      "1.97_kw": "56 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "2.02_kw": "26 W",
      "1.97_kw": "26 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.02_kw": "Electricity",
      "1.97_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "2.02_kw": "0.69 kW",
      "1.97_kw": "0.71 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "2.02_kw": "2187 kWh",
      "1.97_kw": "2804 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "2.02_kw": "",
      "1.97_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "2.02_kw": "",
      "1.97_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Colder Climate",
      "2.02_kw": "",
      "1.97_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "119 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.90 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.94",
      "medium_temperature": "3.04",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.16 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.63",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.64",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.09 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.26",
      "medium_temperature": "5.31",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.99 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.96",
      "medium_temperature": "7.11",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.16 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.48",
      "medium_temperature": "2.63",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "2.50",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.69 kW 0.71 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52"
    },
    {
      "column_0": "PSB",
      "column_1": "56 W",
      "column_2": "56 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "26 W",
      "column_2": "26 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.54 kW",
      "column_2": "3.28 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4321 kWh",
      "column_2": "5515 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.16",
      "column_2": "4.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "3.48",
      "column_2": "2.63",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "136 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "3.48",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.83",
      "medium_temperature": "2.33",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.07 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.35",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.94 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.92",
      "medium_temperature": "5.39",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.83",
      "medium_temperature": "2.33",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.83",
      "medium_temperature": "2.33",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.01 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "70 kWh",
      "medium_temperature": "921 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.54 kW 3.28 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.01 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_4_5_ICS__TTL_4_5_IKCS_Outdoor_Air_Water_52"
    }
  ]
}