{
  "source_pdf": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54.pdf",
  "extraction_timestamp": "2025-11-17T16:03:00.420540",
  "total_records": 291,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Subtype TTL 5.6 ACS, TTL 7.6 ACS",
      "source_page": 1,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "tecalor_gmbh": "L\u00fcchtringer Weg 3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "tecalor_gmbh": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "tecalor_gmbh": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "tecalor_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "tecalor_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "tecalor_gmbh": "TTL 5.6 ACS, TTL 7.6 ACS",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "tecalor_gmbh": "011-1W0405",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "tecalor_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "tecalor_gmbh": "R454C",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "tecalor_gmbh": "3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "tecalor_gmbh": "30.11.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Model TTL 5.6 ACS",
      "source_page": 2,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttl_5.6_acs": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttl_5.6_acs": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttl_5.6_acs": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ttl_5.6_acs": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttl_5.6_acs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttl_5.6_acs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttl_5.6_acs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttl_5.6_acs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttl_5.6_acs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.31 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.61 kW",
      "medium_temperature": "0.82 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.42",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.86 kW",
      "medium_temperature": "4.89 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.64",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.95 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.58",
      "medium_temperature": "3.80",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "2.99 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.32": "0.90",
      "4.84": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.32": "3.74 kW",
      "4.84": "3.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.32": "8.19",
      "4.84": "6.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.32": "0.90",
      "4.84": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.32": "4.68 kW",
      "4.84": "4.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.32": "3.40",
      "4.84": "2.64",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.32": "4.43 kW",
      "4.84": "4.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.32": "3.06",
      "4.84": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.32": "75 \u00b0C",
      "4.84": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.32": "12 W",
      "4.84": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.32": "10 W",
      "4.84": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.32": "12 W",
      "4.84": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.32": "10 W",
      "4.84": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.32": "Electricity",
      "4.84": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.32": "1.07 kW",
      "4.84": "1.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.32": "2415 kWh",
      "4.84": "3021 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.32": "",
      "4.84": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.32": "",
      "4.84": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.32": "",
      "4.84": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "126 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "3.23",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.94",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.86 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "4.30",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.21 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.81",
      "medium_temperature": "5.42",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "6.56",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.67",
      "medium_temperature": "2.94",
      "source_page": 3,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.07 kW 1.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.04_kw": "2.93",
      "2.58_kw": "2.20",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.04_kw": "75 \u00b0C",
      "2.58_kw": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.04_kw": "12 W",
      "2.58_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.04_kw": "10 W",
      "2.58_kw": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.04_kw": "12 W",
      "2.58_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.04_kw": "10 W",
      "2.58_kw": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.04_kw": "Electricity",
      "2.58_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.04_kw": "5.13 kW",
      "2.58_kw": "5.19 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.04_kw": "5239 kWh",
      "2.58_kw": "5927 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "3.04_kw": "4.00",
      "2.58_kw": "3.64",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "3.04_kw": "2.93",
      "2.58_kw": "2.20",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "3.04_kw": "0.90",
      "2.58_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.04_kw": "",
      "2.58_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.04_kw": "",
      "2.58_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "3.04_kw": "",
      "2.58_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "143 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.26",
      "medium_temperature": "3.66",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "2.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "3.61",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.51",
      "medium_temperature": "5.33",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.13 kW 5.19 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54"
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "768 kWh",
      "column_2": "1085 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Model TTL 7.6 ACS",
      "source_page": 6,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ttl_7.6_acs": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ttl_7.6_acs": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ttl_7.6_acs": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ttl_7.6_acs": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ttl_7.6_acs": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ttl_7.6_acs": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttl_7.6_acs": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ttl_7.6_acs": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ttl_7.6_acs": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.31 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.61 kW",
      "medium_temperature": "0.82 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.42",
      "medium_temperature": "3.29",
      "source_page": 6,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "153 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.88",
      "medium_temperature": "3.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.13 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.43",
      "source_page": 6,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.34 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.79",
      "source_page": 6,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.19 kW",
      "medium_temperature": "3.05 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.66": "0.90",
      "5.22": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.66": "3.75 kW",
      "5.22": "3.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.66": "8.40",
      "5.22": "6.33",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.66": "0.90",
      "5.22": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.66": "7.13 kW",
      "5.22": "7.04 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.66": "3.00",
      "5.22": "2.43",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.66": "6.86 kW",
      "5.22": "6.53 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.66": "2.80",
      "5.22": "2.43",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.66": "75 \u00b0C",
      "5.22": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.66": "12 W",
      "5.22": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.66": "10 W",
      "5.22": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.66": "12 W",
      "5.22": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.66": "10 W",
      "5.22": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.66": "Electricity",
      "5.22": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.66": "1.20 kW",
      "5.22": "1.43 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.66": "3413 kWh",
      "5.22": "4219 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.66": "",
      "5.22": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.66": "",
      "5.22": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.66": "",
      "5.22": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "128 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "3.26",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.15 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.70",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.31",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.15 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.18",
      "medium_temperature": "5.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.41",
      "medium_temperature": "6.88",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.15 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.17",
      "medium_temperature": "2.70",
      "source_page": 7,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.43 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.49_kw": "2.74",
      "6.29_kw": "2.22",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.49_kw": "75 \u00b0C",
      "6.29_kw": "75 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.49_kw": "12 W",
      "6.29_kw": "12 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.49_kw": "10 W",
      "6.29_kw": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.49_kw": "12 W",
      "6.29_kw": "12 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.49_kw": "10 W",
      "6.29_kw": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.49_kw": "Electricity",
      "6.29_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.49_kw": "6.90 kW",
      "6.29_kw": "6.90 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.49_kw": "7574 kWh",
      "6.29_kw": "9005 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "6.49_kw": "6.49",
      "6.29_kw": "6.29",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "6.49_kw": "2.74",
      "6.29_kw": "2.22",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "6.49_kw": "0.90",
      "6.29_kw": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "6.49_kw": "",
      "6.29_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "6.49_kw": "",
      "6.29_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "6.49_kw": "",
      "6.29_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "163 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.84",
      "medium_temperature": "4.14",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "2.93",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.77",
      "medium_temperature": "3.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.69",
      "medium_temperature": "5.53",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.30",
      "medium_temperature": "2.93",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.30",
      "medium_temperature": "2.93",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.90 kW 6.90 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54"
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "984 kWh",
      "column_2": "1388 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "tecalor_GmbH_TTL_5_6_ACS__TTL_7_6_ACS_Outdoor_Air_Water_54"
    }
  ]
}